  20,                                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  20,                                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  20,                                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  20,                                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  20,                                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  20,                                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  20,                                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  20,                                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  20,                                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  20,                                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  20,                                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  20,                                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  20,                                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  20,                                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  20,                                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  20,                                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  20,                                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  20,                                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  20,                                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  20,                                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  20,                                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  20,                                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  20,                                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  20,                                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  20,                                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  20,                                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  20,                                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  20;                                     !- Value Until Time 96

OS:Schedule:Rule,
  {51f18ebe-0f8a-4abe-9a90-9acd298fa8de}, !- Handle
  Schedule Rule 20,                       !- Name
  {b43d2462-0074-4645-9558-f48d9a24c313}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3684c169-37da-4346-a140-f1f5084afe9d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {3684c169-37da-4346-a140-f1f5084afe9d}, !- Handle
  ZoneHeatingTempSched Schedule Sunday Day, !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  20,                                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  20,                                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  20,                                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  20,                                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  20,                                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  20,                                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  20,                                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  20,                                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  20,                                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  20,                                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  20,                                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  20,                                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  20,                                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  20,                                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  20,                                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  20,                                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  20,                                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  20,                                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  20,                                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  20,                                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  20,                                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  20,                                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  20,                                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  20,                                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  20,                                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  20,                                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  20,                                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  20,                                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  20,                                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  20,                                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  20,                                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  20,                                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  20,                                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  20,                                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  20,                                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  20,                                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  20,                                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  20,                                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  20,                                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  20,                                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  20,                                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  20,                                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  20,                                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  20,                                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  20,                                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  20,                                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  20,                                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  20,                                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  20,                                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  20,                                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  20,                                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  20,                                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  20,                                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  20,                                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  20,                                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  20,                                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  20,                                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  20,                                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  20,                                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  20,                                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  20,                                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  20,                                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  20,                                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  20,                                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  20,                                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  20,                                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  20,                                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  20,                                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  20,                                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  20,                                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  20,                                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  20,                                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  20,                                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  20,                                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  20,                                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  20,                                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  20,                                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  20,                                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  20,                                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  20,                                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  20,                                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  20,                                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  20,                                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  20,                                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  20,                                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  20,                                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  20,                                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  20,                                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  20,                                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  20,                                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  20;                                     !- Value Until Time 96

OS:Schedule:Rule,
  {c3937f4a-6581-48f1-9d14-c97d8ea36844}, !- Handle
  Schedule Rule 21,                       !- Name
  {b43d2462-0074-4645-9558-f48d9a24c313}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4b6c164-efc7-4bb9-9550-9a48ce5829ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {e4b6c164-efc7-4bb9-9550-9a48ce5829ac}, !- Handle
  ZoneHeatingTempSched Schedule WeekDay,  !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  20,                                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  20,                                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  20,                                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  20,                                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  20,                                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  20,                                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  20,                                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  20,                                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  20,                                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  20,                                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  20,                                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  20,                                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  20,                                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  20,                                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  20,                                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  20,                                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  20,                                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  20,                                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  20,                                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  20,                                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  20,                                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  20,                                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  20,                                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  20,                                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  20,                                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  20,                                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  20,                                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  20,                                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  20,                                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  20,                                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  20,                                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  20,                                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  20,                                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  20,                                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  20,                                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  20,                                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  20,                                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  20,                                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  20,                                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  20,                                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  20,                                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  20,                                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  20,                                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  20,                                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  20,                                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  20,                                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  20,                                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  20,                                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  20,                                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  20,                                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  20,                                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  20,                                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  20,                                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  20,                                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  20,                                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  20,                                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  20,                                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  20,                                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  20,                                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  20,                                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  20,                                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  20,                                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  20,                                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  20,                                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  20,                                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  20,                                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  20,                                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  20,                                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  20,                                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  20,                                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  20,                                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  20,                                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  20,                                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  20,                                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  20,                                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  20,                                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  20,                                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  20,                                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  20,                                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  20,                                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  20,                                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  20,                                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  20,                                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  20,                                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  20,                                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  20,                                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  20,                                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  20,                                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  20,                                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  20,                                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  20;                                     !- Value Until Time 96

OS:Schedule:Ruleset,
  {971f3304-c750-4258-b72a-abd4fe359e96}, !- Handle
  ZoneCoolingTempSched,                   !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  {dc106a27-a40a-4938-a5fe-e945c6426aa2}, !- Default Day Schedule Name
  {e6e1c9e8-ea51-423b-965f-82ad50723294}, !- Summer Design Day Schedule Name
  {6e1e1c0d-19da-4844-8d10-eaeb99c7477b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc106a27-a40a-4938-a5fe-e945c6426aa2}, !- Handle
  ZoneCoolingTempSched Schedule Holiday Day, !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  25,                                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  25,                                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  25,                                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  25,                                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  25,                                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  25,                                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  25,                                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  25,                                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  25,                                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  25,                                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  25,                                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  25,                                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  25,                                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  25,                                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  25,                                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  25,                                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  25,                                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  25,                                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  25,                                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  25,                                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  25,                                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  25,                                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  25,                                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  25,                                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  25,                                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  25,                                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  25,                                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  25,                                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  25,                                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  25,                                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  25,                                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  25,                                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  25,                                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  25,                                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  25,                                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  25,                                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  25,                                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  25,                                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  25,                                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  25,                                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  25,                                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  25,                                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  25,                                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  25,                                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  25,                                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  25,                                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  25,                                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  25,                                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  25,                                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  25,                                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  25,                                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  25,                                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  25,                                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  25,                                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  25,                                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  25,                                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  25,                                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  25,                                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  25,                                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  25,                                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  25,                                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  25,                                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  25,                                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  25,                                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  25,                                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  25,                                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  25,                                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  25,                                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  25,                                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  25,                                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  25,                                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  25,                                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  25,                                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  25,                                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  25,                                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  25,                                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  25,                                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  25,                                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  25,                                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  25,                                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  25,                                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  25,                                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  25,                                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  25,                                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  25,                                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  25,                                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  25,                                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  25,                                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  25,                                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  25,                                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  25,                                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  25,                                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  25,                                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  25,                                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  25;                                     !- Value Until Time 96

OS:Schedule:Day,
  {e8db9911-fdf0-4843-9738-4b88be126456}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e1e1c0d-19da-4844-8d10-eaeb99c7477b}, !- Handle
  ZoneCoolingTempSched Winter Design Day, !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  25,                                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  25,                                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  25,                                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  25,                                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  25,                                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  25,                                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  25,                                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  25,                                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  25,                                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  25,                                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  25,                                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  25,                                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  25,                                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  25,                                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  25,                                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  25,                                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  25,                                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  25,                                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  25,                                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  25,                                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  25,                                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  25,                                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  25,                                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  25,                                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  25,                                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  25,                                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  25,                                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  25,                                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  25,                                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  25,                                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  25,                                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  25,                                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  25,                                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  25,                                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  25,                                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  25,                                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  25,                                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  25,                                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  25,                                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  25,                                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  25,                                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  25,                                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  25,                                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  25,                                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  25,                                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  25,                                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  25,                                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  25,                                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  25,                                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  25,                                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  25,                                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  25,                                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  25,                                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  25,                                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  25,                                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  25,                                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  25,                                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  25,                                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  25,                                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  25,                                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  25,                                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  25,                                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  25,                                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  25,                                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  25,                                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  25,                                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  25,                                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  25,                                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  25,                                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  25,                                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  25,                                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  25,                                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  25,                                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  25,                                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  25,                                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  25,                                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  25,                                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  25,                                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  25,                                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  25,                                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  25,                                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  25,                                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  25,                                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  25,                                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  25,                                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  25,                                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  25,                                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  25,                                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  25,                                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  25,                                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  25,                                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  25,                                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  25,                                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  25,                                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  25;                                     !- Value Until Time 96

OS:Schedule:Day,
  {c169f3d8-3023-4bbd-b2b9-7e7f71fca115}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6e1c9e8-ea51-423b-965f-82ad50723294}, !- Handle
  ZoneCoolingTempSched Summer Design Day, !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  25,                                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  25,                                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  25,                                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  25,                                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  25,                                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  25,                                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  25,                                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  25,                                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  25,                                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  25,                                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  25,                                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  25,                                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  25,                                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  25,                                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  25,                                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  25,                                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  25,                                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  25,                                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  25,                                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  25,                                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  25,                                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  25,                                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  25,                                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  25,                                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  25,                                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  25,                                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  25,                                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  25,                                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  25,                                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  25,                                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  25,                                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  25,                                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  25,                                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  25,                                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  25,                                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  25,                                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  25,                                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  25,                                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  25,                                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  25,                                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  25,                                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  25,                                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  25,                                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  25,                                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  25,                                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  25,                                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  25,                                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  25,                                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  25,                                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  25,                                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  25,                                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  25,                                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  25,                                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  25,                                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  25,                                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  25,                                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  25,                                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  25,                                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  25,                                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  25,                                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  25,                                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  25,                                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  25,                                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  25,                                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  25,                                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  25,                                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  25,                                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  25,                                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  25,                                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  25,                                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  25,                                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  25,                                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  25,                                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  25,                                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  25,                                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  25,                                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  25,                                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  25,                                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  25,                                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  25,                                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  25,                                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  25,                                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  25,                                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  25,                                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  25,                                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  25,                                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  25,                                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  25,                                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  25,                                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  25,                                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  25,                                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  25,                                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  25,                                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  25,                                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  25;                                     !- Value Until Time 96

OS:Schedule:Rule,
  {57f6e8b8-7346-4efc-bde0-cbeb661af943}, !- Handle
  Schedule Rule 22,                       !- Name
  {971f3304-c750-4258-b72a-abd4fe359e96}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3fb059a5-e679-44dc-bc9e-908277c57081}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {3fb059a5-e679-44dc-bc9e-908277c57081}, !- Handle
  ZoneCoolingTempSched Schedule Saturday Day, !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  25,                                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  25,                                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  25,                                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  25,                                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  25,                                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  25,                                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  25,                                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  25,                                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  25,                                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  25,                                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  25,                                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  25,                                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  25,                                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  25,                                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  25,                                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  25,                                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  25,                                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  25,                                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  25,                                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  25,                                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  25,                                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  25,                                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  25,                                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  25,                                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  25,                                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  25,                                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  25,                                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  25,                                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  25,                                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  25,                                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  25,                                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  25,                                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  25,                                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  25,                                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  25,                                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  25,                                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  25,                                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  25,                                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  25,                                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  25,                                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  25,                                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  25,                                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  25,                                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  25,                                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  25,                                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  25,                                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  25,                                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  25,                                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  25,                                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  25,                                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  25,                                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  25,                                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  25,                                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  25,                                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  25,                                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  25,                                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  25,                                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  25,                                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  25,                                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  25,                                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  25,                                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  25,                                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  25,                                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  25,                                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  25,                                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  25,                                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  25,                                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  25,                                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  25,                                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  25,                                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  25,                                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  25,                                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  25,                                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  25,                                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  25,                                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  25,                                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  25,                                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  25,                                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  25,                                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  25,                                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  25,                                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  25,                                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  25,                                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  25,                                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  25,                                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  25,                                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  25,                                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  25,                                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  25,                                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  25,                                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  25,                                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  25,                                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  25,                                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  25,                                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  25;                                     !- Value Until Time 96

OS:Schedule:Rule,
  {66cc56c7-06ff-4155-a8aa-179f2fa0cb81}, !- Handle
  Schedule Rule 23,                       !- Name
  {971f3304-c750-4258-b72a-abd4fe359e96}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f362c32a-5c5d-4681-8db7-823699d830cd}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f362c32a-5c5d-4681-8db7-823699d830cd}, !- Handle
  ZoneCoolingTempSched Schedule Sunday Day, !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  25,                                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  25,                                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  25,                                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  25,                                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  25,                                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  25,                                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  25,                                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  25,                                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  25,                                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  25,                                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  25,                                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  25,                                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  25,                                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  25,                                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  25,                                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  25,                                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  25,                                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  25,                                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  25,                                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  25,                                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  25,                                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  25,                                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  25,                                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  25,                                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  25,                                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  25,                                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  25,                                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  25,                                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  25,                                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  25,                                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  25,                                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  25,                                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  25,                                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  25,                                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  25,                                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  25,                                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  25,                                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  25,                                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  25,                                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  25,                                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  25,                                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  25,                                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  25,                                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  25,                                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  25,                                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  25,                                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  25,                                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  25,                                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  25,                                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  25,                                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  25,                                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  25,                                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  25,                                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  25,                                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  25,                                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  25,                                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  25,                                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  25,                                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  25,                                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  25,                                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  25,                                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  25,                                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  25,                                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  25,                                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  25,                                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  25,                                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  25,                                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  25,                                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  25,                                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  25,                                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  25,                                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  25,                                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  25,                                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  25,                                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  25,                                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  25,                                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  25,                                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  25,                                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  25,                                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  25,                                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  25,                                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  25,                                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  25,                                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  25,                                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  25,                                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  25,                                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  25,                                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  25,                                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  25,                                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  25,                                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  25,                                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  25,                                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  25,                                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  25,                                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  25;                                     !- Value Until Time 96

OS:Schedule:Rule,
  {5345a98e-4f8d-4105-8c28-cca10177c1d6}, !- Handle
  Schedule Rule 24,                       !- Name
  {971f3304-c750-4258-b72a-abd4fe359e96}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc615a47-a8d1-4aa8-b433-7d0dd9da39e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {cc615a47-a8d1-4aa8-b433-7d0dd9da39e8}, !- Handle
  ZoneCoolingTempSched Schedule WeekDay,  !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  25,                                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  25,                                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  25,                                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  25,                                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  25,                                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  25,                                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  25,                                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  25,                                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  25,                                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  25,                                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  25,                                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  25,                                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  25,                                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  25,                                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  25,                                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  25,                                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  25,                                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  25,                                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  25,                                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  25,                                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  25,                                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  25,                                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  25,                                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  25,                                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  25,                                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  25,                                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  25,                                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  25,                                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  25,                                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  25,                                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  25,                                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  25,                                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  25,                                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  25,                                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  25,                                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  25,                                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  25,                                     !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  25,                                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  25,                                     !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  25,                                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  25,                                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  25,                                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  25,                                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  25,                                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  25,                                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  25,                                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  25,                                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  25,                                     !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  25,                                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  25,                                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  25,                                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  25,                                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  25,                                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  25,                                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  25,                                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  25,                                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  25,                                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  25,                                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  25,                                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  25,                                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  25,                                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  25,                                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  25,                                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  25,                                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  25,                                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  25,                                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  25,                                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  25,                                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  25,                                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  25,                                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  25,                                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  25,                                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  25,                                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  25,                                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  25,                                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  25,                                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  25,                                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  25,                                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  25,                                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  25,                                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  25,                                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  25,                                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  25,                                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  25,                                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  25,                                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  25,                                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  25,                                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  25,                                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  25,                                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  25,                                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  25,                                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  25,                                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  25,                                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  25,                                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  25;                                     !- Value Until Time 96

OS:AirLoopHVAC,
  {0adffb9e-d8b2-4712-ab61-66837fd7269b}, !- Handle
  DOAS Air Loop,                          !- Name
  ,                                       !- Controller List Name
  {0c4fecc9-d719-4ad9-b99d-0b843a6ef98c}, !- Availability Schedule
  {38712a24-b7f3-43bc-9584-7746662adfc2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {599f3ed0-c155-4b8e-ba86-47b557504610}, !- Supply Side Inlet Node Name
  {514b444a-d881-4172-9e94-9aada791076d}, !- Demand Side Outlet Node Name
  {e5b784d3-16cd-4d58-8538-445619344591}, !- Demand Side Inlet Node A
  {cb40889c-e90a-408e-ae77-870087c4679f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7cd188ab-be57-4e1c-8c1d-4e171fb59b54}, !- Demand Mixer Name
  {07344b15-9db8-46ce-b101-f9b14e19fc96}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {809ff244-64d1-4f55-98dd-42ced1580d13}, !- Handle
  Node 5,                                 !- Name
  {599f3ed0-c155-4b8e-ba86-47b557504610}, !- Inlet Port
  {63131825-2456-40a7-be5a-22b8b875a908}; !- Outlet Port

OS:Node,
  {81b8fe10-8ef3-4d19-8e57-d483c56b5043}, !- Handle
  Node 6,                                 !- Name
  {6e89f10c-c7ac-4af8-8090-23168943f150}, !- Inlet Port
  {cb40889c-e90a-408e-ae77-870087c4679f}; !- Outlet Port

OS:Connection,
  {599f3ed0-c155-4b8e-ba86-47b557504610}, !- Handle
  {87d87f85-5317-4ddf-b04e-6a9f2a24d98c}, !- Name
  {0adffb9e-d8b2-4712-ab61-66837fd7269b}, !- Source Object
  8,                                      !- Outlet Port
  {809ff244-64d1-4f55-98dd-42ced1580d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb40889c-e90a-408e-ae77-870087c4679f}, !- Handle
  {9e3f141e-6806-497b-91c4-8318d2040355}, !- Name
  {81b8fe10-8ef3-4d19-8e57-d483c56b5043}, !- Source Object
  3,                                      !- Outlet Port
  {0adffb9e-d8b2-4712-ab61-66837fd7269b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {befb988c-e3e8-4714-b542-65c561c91f70}, !- Handle
  Node 7,                                 !- Name
  {e5b784d3-16cd-4d58-8538-445619344591}, !- Inlet Port
  {b077c321-212d-4ce1-a127-9c5c6f2fc189}; !- Outlet Port

OS:Node,
  {78866031-9dde-48d9-b4e1-12896a387514}, !- Handle
  Node 8,                                 !- Name
  {b121bfff-eeff-4c47-bb4f-0d05dccff1e0}, !- Inlet Port
  {514b444a-d881-4172-9e94-9aada791076d}; !- Outlet Port

OS:Node,
  {60d10033-707b-402b-98b4-80c32fa0fc8e}, !- Handle
  Node 9,                                 !- Name
  {69a233b7-e21d-4748-87e9-9cefae5a3d64}, !- Inlet Port
  {e027af9d-4796-4098-8a98-8e6510eaed4f}; !- Outlet Port

OS:Connection,
  {e5b784d3-16cd-4d58-8538-445619344591}, !- Handle
  {baa8a0ac-70e7-4a11-9662-ccb1717b7ca7}, !- Name
  {0adffb9e-d8b2-4712-ab61-66837fd7269b}, !- Source Object
  10,                                     !- Outlet Port
  {befb988c-e3e8-4714-b542-65c561c91f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514b444a-d881-4172-9e94-9aada791076d}, !- Handle
  {0c1c47b6-edd0-446f-9c14-aef8726676a1}, !- Name
  {78866031-9dde-48d9-b4e1-12896a387514}, !- Source Object
  3,                                      !- Outlet Port
  {0adffb9e-d8b2-4712-ab61-66837fd7269b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {07344b15-9db8-46ce-b101-f9b14e19fc96}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b077c321-212d-4ce1-a127-9c5c6f2fc189}, !- Inlet Node Name
  {bb5c492f-5665-4eb7-be3e-cd7211430458}, !- Outlet Node Name 1
  {814da0e1-8ac2-4a19-97f0-c0e31723670c}, !- Outlet Node Name 2
  {5e6bc3b6-2e74-41df-84aa-a7a11b3dd67d}, !- Outlet Node Name 3
  {18d96e88-6a72-4593-b15f-d81ea5452a43}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {7cd188ab-be57-4e1c-8c1d-4e171fb59b54}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b121bfff-eeff-4c47-bb4f-0d05dccff1e0}, !- Outlet Node Name
  {1ccc329d-92b8-442e-b7d9-5c37157f1944}, !- Inlet Node Name 1
  {dd2edea9-f517-4a4d-a0bd-fabd75a87986}, !- Inlet Node Name 2
  {f5095679-3da0-4e30-8d37-95410fa3c3cb}, !- Inlet Node Name 3
  {db8d3f6d-d693-49a9-b548-75aebf8e6dfe}; !- Inlet Node Name 4

OS:Connection,
  {b077c321-212d-4ce1-a127-9c5c6f2fc189}, !- Handle
  {9aba4d54-3d09-4e5f-92bd-e7ada1f4e9a8}, !- Name
  {befb988c-e3e8-4714-b542-65c561c91f70}, !- Source Object
  3,                                      !- Outlet Port
  {07344b15-9db8-46ce-b101-f9b14e19fc96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b121bfff-eeff-4c47-bb4f-0d05dccff1e0}, !- Handle
  {6eaad7da-1663-47a4-9582-eddb673dc843}, !- Name
  {7cd188ab-be57-4e1c-8c1d-4e171fb59b54}, !- Source Object
  2,                                      !- Outlet Port
  {78866031-9dde-48d9-b4e1-12896a387514}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ffd1910a-2587-4381-9644-81774356fecd}, !- Handle
  {0adffb9e-d8b2-4712-ab61-66837fd7269b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {0c4fecc9-d719-4ad9-b99d-0b843a6ef98c}, !- Handle
  Always On Discrete 1,                   !- Name
  {024fdf53-3c44-4b60-93d6-55f8305854ea}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {024fdf53-3c44-4b60-93d6-55f8305854ea}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {38712a24-b7f3-43bc-9584-7746662adfc2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:ConstantVolume,
  {14380772-ede1-4736-846b-b0c8aeddca57}, !- Handle
  Supply Fan,                             !- Name
  {e0ca853e-9284-45c1-9d02-06b9d5815e2c}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  75,                                     !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ae351270-d958-4db0-9d21-445f37686eb5}, !- Air Inlet Node Name
  {6e89f10c-c7ac-4af8-8090-23168943f150}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Controller:OutdoorAir,
  {20a5a105-7ba6-4557-bb56-9b158587f79e}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {63187cd1-a092-42d9-ab6d-992af823217d}, !- Minimum Fraction of Outdoor Air Schedule Name
  {2d55d664-e70f-403c-a576-3520ea48c1de}, !- Maximum Fraction of Outdoor Air Schedule Name
  {650caf0b-e615-46e6-871f-b431ff5a78f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {650caf0b-e615-46e6-871f-b431ff5a78f7}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {f90f9b53-6f6b-4a8c-8c0a-f5f08381df4f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Schedule:Constant,
  {f90f9b53-6f6b-4a8c-8c0a-f5f08381df4f}, !- Handle
  Always On Discrete 2,                   !- Name
  {4cd4660f-b947-4788-8a4f-d46f1b0c2bab}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4cd4660f-b947-4788-8a4f-d46f1b0c2bab}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {63187cd1-a092-42d9-ab6d-992af823217d}, !- Handle
  Always On Discrete 3,                   !- Name
  {9b7b57f2-7c1f-456f-b949-9d0fafab8850}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9b7b57f2-7c1f-456f-b949-9d0fafab8850}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {2d55d664-e70f-403c-a576-3520ea48c1de}, !- Handle
  Always On Discrete 4,                   !- Name
  {0f9023b7-acbd-4313-aa0b-08192457058c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0f9023b7-acbd-4313-aa0b-08192457058c}, !- Handle
  OnOff 3,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {850d48c6-794b-4ad9-9d02-210003cfbcdc}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {20a5a105-7ba6-4557-bb56-9b158587f79e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76868187-f90a-4135-871f-aa0bf1852e70}, !- Mixed Air Node Name
  {33282072-df20-469c-97a9-8afe96255148}, !- Outdoor Air Stream Node Name
  {0fd907e1-6e63-4ef3-961c-34f0e76fd417}, !- Relief Air Stream Node Name
  {17d7546f-41e9-45ab-ac38-703d8c1d43ec}; !- Return Air Stream Node Name

OS:Node,
  {0e4c2abb-7ae0-4822-bc2c-138275da4d11}, !- Handle
  Node 10,                                !- Name
  ,                                       !- Inlet Port
  {cf420d5e-eb5e-4b83-bc6a-6d2d16ff570a}; !- Outlet Port

OS:Node,
  {999ee401-d7d1-4649-9ab5-664267985c24}, !- Handle
  Node 11,                                !- Name
  {178606b8-eaad-402d-82ee-b05710830197}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Fan:ConstantVolume,
  {a0aea8c9-3f77-4ceb-a7b5-917ec9e696c0}, !- Handle
  Return Fan,                             !- Name
  {e0ca853e-9284-45c1-9d02-06b9d5815e2c}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  750,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {63131825-2456-40a7-be5a-22b8b875a908}, !- Air Inlet Node Name
  {8671e13f-fed2-4f62-9fb4-bac892b02215}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5e3af81e-3fe2-4d38-ae2d-e35e082a8257}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 1, !- Name
  {e0ca853e-9284-45c1-9d02-06b9d5815e2c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {cf420d5e-eb5e-4b83-bc6a-6d2d16ff570a}, !- Supply Air Inlet Node
  {c7feb017-397a-40cf-8c90-9b5970ef9dc0}, !- Supply Air Outlet Node
  {b9846927-9af7-4f91-aa03-98fd033304b3}, !- Exhaust Air Inlet Node
  {178606b8-eaad-402d-82ee-b05710830197}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Schedule:Constant,
  {755ba5b7-748a-42c0-8728-4d7f7d9d0a23}, !- Handle
  Always On Discrete 5,                   !- Name
  {8400c0da-d3f1-47ea-aa78-bc9b45b457a5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8400c0da-d3f1-47ea-aa78-bc9b45b457a5}, !- Handle
  OnOff 4,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {f4bd75a0-04a7-44f4-8e9f-7bcada079c08}, !- Handle
  Node 13,                                !- Name
  {c7feb017-397a-40cf-8c90-9b5970ef9dc0}, !- Inlet Port
  {33282072-df20-469c-97a9-8afe96255148}; !- Outlet Port

OS:Connection,
  {cf420d5e-eb5e-4b83-bc6a-6d2d16ff570a}, !- Handle
  {d9619682-a3dc-4176-ad7f-da21ca6cb5ab}, !- Name
  {0e4c2abb-7ae0-4822-bc2c-138275da4d11}, !- Source Object
  3,                                      !- Outlet Port
  {5e3af81e-3fe2-4d38-ae2d-e35e082a8257}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c7feb017-397a-40cf-8c90-9b5970ef9dc0}, !- Handle
  {126e5928-6756-414b-90ce-47590387720e}, !- Name
  {5e3af81e-3fe2-4d38-ae2d-e35e082a8257}, !- Source Object
  13,                                     !- Outlet Port
  {f4bd75a0-04a7-44f4-8e9f-7bcada079c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33282072-df20-469c-97a9-8afe96255148}, !- Handle
  {75383ea3-cba5-4dc9-9dd1-dd22517e7acb}, !- Name
  {f4bd75a0-04a7-44f4-8e9f-7bcada079c08}, !- Source Object
  3,                                      !- Outlet Port
  {850d48c6-794b-4ad9-9d02-210003cfbcdc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3f06492-fd69-4cda-90e7-a4db4a48ba68}, !- Handle
  Node 14,                                !- Name
  {0fd907e1-6e63-4ef3-961c-34f0e76fd417}, !- Inlet Port
  {b9846927-9af7-4f91-aa03-98fd033304b3}; !- Outlet Port

OS:Connection,
  {0fd907e1-6e63-4ef3-961c-34f0e76fd417}, !- Handle
  {42e961e6-dc5b-46df-81af-a3046f710a09}, !- Name
  {850d48c6-794b-4ad9-9d02-210003cfbcdc}, !- Source Object
  7,                                      !- Outlet Port
  {a3f06492-fd69-4cda-90e7-a4db4a48ba68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9846927-9af7-4f91-aa03-98fd033304b3}, !- Handle
  {b3e050e2-d576-46a0-bff2-b58878a8e018}, !- Name
  {a3f06492-fd69-4cda-90e7-a4db4a48ba68}, !- Source Object
  3,                                      !- Outlet Port
  {5e3af81e-3fe2-4d38-ae2d-e35e082a8257}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {178606b8-eaad-402d-82ee-b05710830197}, !- Handle
  {2e4561af-77a3-427f-a510-5459a85cceba}, !- Name
  {5e3af81e-3fe2-4d38-ae2d-e35e082a8257}, !- Source Object
  15,                                     !- Outlet Port
  {999ee401-d7d1-4649-9ab5-664267985c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Day,
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}, !- Handle
  SAT Day Schedule 10 deg C,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Week,
  {6eac98b9-02eb-473a-be39-eb060c2e9f64}, !- Handle
  SAT Week Schedule 30 deg C,             !- Name
  ,                                       !- Schedule Rendering Name
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}, !- Sunday Schedule:Day Name
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}, !- Monday Schedule:Day Name
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}, !- Tuesday Schedule:Day Name
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}, !- Wednesday Schedule:Day Name
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}, !- Thursday Schedule:Day Name
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}, !- Friday Schedule:Day Name
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}, !- Saturday Schedule:Day Name
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}, !- Holiday Schedule:Day Name
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}, !- SummerDesignDay Schedule:Day Name
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}, !- WinterDesignDay Schedule:Day Name
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}, !- CustomDay1 Schedule:Day Name
  {33df0a28-3aeb-4c80-9c3f-611c74abe759}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {01fcb97d-9ce8-4afe-8406-c4ec67f22868}, !- Handle
  SAT Week Schedule 10 deg C,             !- Name
  ,                                       !- Schedule Rendering Name
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}, !- Sunday Schedule:Day Name
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}, !- Monday Schedule:Day Name
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}, !- Tuesday Schedule:Day Name
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}, !- Wednesday Schedule:Day Name
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}, !- Thursday Schedule:Day Name
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}, !- Friday Schedule:Day Name
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}, !- Saturday Schedule:Day Name
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}, !- Holiday Schedule:Day Name
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}, !- SummerDesignDay Schedule:Day Name
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}, !- WinterDesignDay Schedule:Day Name
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}, !- CustomDay1 Schedule:Day Name
  {e23b9aae-7a28-483f-b8eb-f6f63251c949}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {48c1b545-8d11-4937-93c1-c4f959935869}, !- Handle
  SAT Year Schedule,                      !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  5,                                      !- Month 1
  1,                                      !- Day 1
  {01fcb97d-9ce8-4afe-8406-c4ec67f22868}, !- Week Schedule Until Date 1
  10,                                     !- Month 2
  1,                                      !- Day 2
  {6eac98b9-02eb-473a-be39-eb060c2e9f64}, !- Week Schedule Until Date 2
  12,                                     !- Month 3
  31,                                     !- Day 3
  {01fcb97d-9ce8-4afe-8406-c4ec67f22868}; !- Week Schedule Until Date 3

OS:SetpointManager:Scheduled,
  {73ae7335-4fc4-4484-985e-58a9989a6d9b}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {48c1b545-8d11-4937-93c1-c4f959935869}, !- Schedule Name
  {f4bd75a0-04a7-44f4-8e9f-7bcada079c08}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Connection,
  {6e89f10c-c7ac-4af8-8090-23168943f150}, !- Handle
  {2269aa8e-b48b-4ec0-9151-efe5ab087b4a}, !- Name
  {14380772-ede1-4736-846b-b0c8aeddca57}, !- Source Object
  9,                                      !- Outlet Port
  {81b8fe10-8ef3-4d19-8e57-d483c56b5043}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50c51df6-c693-496f-9ff1-92b9c5059997}, !- Handle
  Node 12,                                !- Name
  {76868187-f90a-4135-871f-aa0bf1852e70}, !- Inlet Port
  {ae351270-d958-4db0-9d21-445f37686eb5}; !- Outlet Port

OS:Connection,
  {76868187-f90a-4135-871f-aa0bf1852e70}, !- Handle
  {792f9e76-a35f-4fe3-bbfc-f7b98b2b706e}, !- Name
  {850d48c6-794b-4ad9-9d02-210003cfbcdc}, !- Source Object
  5,                                      !- Outlet Port
  {50c51df6-c693-496f-9ff1-92b9c5059997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae351270-d958-4db0-9d21-445f37686eb5}, !- Handle
  {0fce2caf-2a56-44a0-ad98-45b207d69d5d}, !- Name
  {50c51df6-c693-496f-9ff1-92b9c5059997}, !- Source Object
  3,                                      !- Outlet Port
  {14380772-ede1-4736-846b-b0c8aeddca57}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d16ecc3c-fe1f-4eb1-b163-1158364e45f6}, !- Handle
  Node 15,                                !- Name
  {8671e13f-fed2-4f62-9fb4-bac892b02215}, !- Inlet Port
  {17d7546f-41e9-45ab-ac38-703d8c1d43ec}; !- Outlet Port

OS:Connection,
  {63131825-2456-40a7-be5a-22b8b875a908}, !- Handle
  {585fdf5f-b48e-48c4-b3a1-43c2b25df401}, !- Name
  {809ff244-64d1-4f55-98dd-42ced1580d13}, !- Source Object
  3,                                      !- Outlet Port
  {a0aea8c9-3f77-4ceb-a7b5-917ec9e696c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8671e13f-fed2-4f62-9fb4-bac892b02215}, !- Handle
  {fc2cfd5b-b1b0-45c7-9f2a-86472fe0bb37}, !- Name
  {a0aea8c9-3f77-4ceb-a7b5-917ec9e696c0}, !- Source Object
  9,                                      !- Outlet Port
  {d16ecc3c-fe1f-4eb1-b163-1158364e45f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d7546f-41e9-45ab-ac38-703d8c1d43ec}, !- Handle
  {8d9e5b6d-4604-47a6-b0e8-99659d954404}, !- Name
  {d16ecc3c-fe1f-4eb1-b163-1158364e45f6}, !- Source Object
  3,                                      !- Outlet Port
  {850d48c6-794b-4ad9-9d02-210003cfbcdc}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f883a786-62c8-41d5-86b3-a8d85ca4d6ff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {e0ca853e-9284-45c1-9d02-06b9d5815e2c}, !- Availability Schedule Name
  {9d0e44ac-2635-442d-800c-693f973762dc}, !- Air Inlet Node Name
  {69a233b7-e21d-4748-87e9-9cefae5a3d64}, !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b862b600-8703-4e68-bfa5-46cc534f19f5}, !- Handle
  Node 16,                                !- Name
  {53dfe978-9c60-48c9-aa73-f2fba144150b}, !- Inlet Port
  {1ccc329d-92b8-442e-b7d9-5c37157f1944}; !- Outlet Port

OS:Connection,
  {e027af9d-4796-4098-8a98-8e6510eaed4f}, !- Handle
  {a1586bf7-496e-455c-9082-4f99161c2d89}, !- Name
  {60d10033-707b-402b-98b4-80c32fa0fc8e}, !- Source Object
  3,                                      !- Outlet Port
  {2e231a87-497c-4ef6-aa32-eb3edd81d9b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53dfe978-9c60-48c9-aa73-f2fba144150b}, !- Handle
  {10982e1c-d9bd-418f-9515-0ea253c7acb8}, !- Name
  {c579a692-c6ce-4ec2-9fb9-e8611cf852b2}, !- Source Object
  3,                                      !- Outlet Port
  {b862b600-8703-4e68-bfa5-46cc534f19f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ccc329d-92b8-442e-b7d9-5c37157f1944}, !- Handle
  {dcaece0a-8b79-4abc-8812-9f3dccc19889}, !- Name
  {b862b600-8703-4e68-bfa5-46cc534f19f5}, !- Source Object
  3,                                      !- Outlet Port
  {7cd188ab-be57-4e1c-8c1d-4e171fb59b54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {faab6627-6f37-420a-a5b2-6e4e1de28d9a}, !- Handle
  Node 17,                                !- Name
  {bb5c492f-5665-4eb7-be3e-cd7211430458}, !- Inlet Port
  {9d0e44ac-2635-442d-800c-693f973762dc}; !- Outlet Port

OS:Connection,
  {bb5c492f-5665-4eb7-be3e-cd7211430458}, !- Handle
  {dc07c368-8be2-42bf-a16e-78593a72ac25}, !- Name
  {07344b15-9db8-46ce-b101-f9b14e19fc96}, !- Source Object
  3,                                      !- Outlet Port
  {faab6627-6f37-420a-a5b2-6e4e1de28d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0e44ac-2635-442d-800c-693f973762dc}, !- Handle
  {1f80644b-229b-444c-89de-44275662f922}, !- Name
  {faab6627-6f37-420a-a5b2-6e4e1de28d9a}, !- Source Object
  3,                                      !- Outlet Port
  {f883a786-62c8-41d5-86b3-a8d85ca4d6ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69a233b7-e21d-4748-87e9-9cefae5a3d64}, !- Handle
  {1c9405bb-2a6f-4601-9510-b6dac5a75ba3}, !- Name
  {f883a786-62c8-41d5-86b3-a8d85ca4d6ff}, !- Source Object
  4,                                      !- Outlet Port
  {60d10033-707b-402b-98b4-80c32fa0fc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {98963680-104e-4372-a221-219d7e4ee13c}, !- Handle
  Design Specification Outdoor Air 1,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1.5,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1e75129-1b16-4b2d-b628-0c85dc385b9a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {e0ca853e-9284-45c1-9d02-06b9d5815e2c}, !- Availability Schedule Name
  {82de07d5-9193-4003-a51d-402c065b9772}, !- Air Inlet Node Name
  {0362de5a-914f-45fc-b38f-dd7e0213ef5c}, !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {332440ee-341e-465f-9461-c0fa3a432eaa}, !- Handle
  Node 18,                                !- Name
  {0362de5a-914f-45fc-b38f-dd7e0213ef5c}, !- Inlet Port
  {7a1ca616-a99d-49e3-a344-722af0db8bef}; !- Outlet Port

OS:Node,
  {58a5c5e7-4748-4199-a6e3-63f8d5bf2540}, !- Handle
  Node 19,                                !- Name
  {2e2ea7cd-12ba-456c-9402-18f2ce2c180f}, !- Inlet Port
  {dd2edea9-f517-4a4d-a0bd-fabd75a87986}; !- Outlet Port

OS:Connection,
  {7a1ca616-a99d-49e3-a344-722af0db8bef}, !- Handle
  {366eed43-4cfd-4eb1-b1c2-cd283d8093b4}, !- Name
  {332440ee-341e-465f-9461-c0fa3a432eaa}, !- Source Object
  3,                                      !- Outlet Port
  {aa3f69d4-ee75-4afd-8234-5f3ca692a2a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e2ea7cd-12ba-456c-9402-18f2ce2c180f}, !- Handle
  {7b9c3a28-57f4-4fb6-ace1-d1e62ea3de8f}, !- Name
  {2643cffc-c661-4353-90c1-dcef9e4d9372}, !- Source Object
  3,                                      !- Outlet Port
  {58a5c5e7-4748-4199-a6e3-63f8d5bf2540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2edea9-f517-4a4d-a0bd-fabd75a87986}, !- Handle
  {34f0db9c-872e-4e69-af4c-34e1423c20f4}, !- Name
  {58a5c5e7-4748-4199-a6e3-63f8d5bf2540}, !- Source Object
  3,                                      !- Outlet Port
  {7cd188ab-be57-4e1c-8c1d-4e171fb59b54}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ae4885d9-bfdb-42ab-9a20-be948f508111}, !- Handle
  Node 20,                                !- Name
  {814da0e1-8ac2-4a19-97f0-c0e31723670c}, !- Inlet Port
  {82de07d5-9193-4003-a51d-402c065b9772}; !- Outlet Port

OS:Connection,
  {814da0e1-8ac2-4a19-97f0-c0e31723670c}, !- Handle
  {da938c2b-3a64-465d-a3ac-a0b1ce0f6a5b}, !- Name
  {07344b15-9db8-46ce-b101-f9b14e19fc96}, !- Source Object
  4,                                      !- Outlet Port
  {ae4885d9-bfdb-42ab-9a20-be948f508111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82de07d5-9193-4003-a51d-402c065b9772}, !- Handle
  {414c5ccd-6d40-484d-a0a6-cddd95c6b066}, !- Name
  {ae4885d9-bfdb-42ab-9a20-be948f508111}, !- Source Object
  3,                                      !- Outlet Port
  {f1e75129-1b16-4b2d-b628-0c85dc385b9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0362de5a-914f-45fc-b38f-dd7e0213ef5c}, !- Handle
  {093331de-05e0-4c05-af3e-a649be2fd1df}, !- Name
  {f1e75129-1b16-4b2d-b628-0c85dc385b9a}, !- Source Object
  4,                                      !- Outlet Port
  {332440ee-341e-465f-9461-c0fa3a432eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {a538e8c5-3420-4f10-913d-58b4a39d93e8}, !- Handle
  Design Specification Outdoor Air 2,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1.5,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae41049b-a6de-47a0-87ac-a651294911ca}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {e0ca853e-9284-45c1-9d02-06b9d5815e2c}, !- Availability Schedule Name
  {834e2432-4a64-4bc3-99fd-d9ff76b2cd61}, !- Air Inlet Node Name
  {c10b3d00-4bfb-4657-9d10-71ecee51f617}, !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f2ad0d4b-31c8-4847-a3b6-2402321f6dfb}, !- Handle
  Node 21,                                !- Name
  {c10b3d00-4bfb-4657-9d10-71ecee51f617}, !- Inlet Port
  {d8e8f069-9147-4b0d-84eb-c4dce5c202d1}; !- Outlet Port

OS:Node,
  {e14f1ea0-01f9-4baf-bb0f-ffd471409dd0}, !- Handle
  Node 22,                                !- Name
  {129d279f-c5ae-49bc-a444-2708be56842b}, !- Inlet Port
  {f5095679-3da0-4e30-8d37-95410fa3c3cb}; !- Outlet Port

OS:Connection,
  {d8e8f069-9147-4b0d-84eb-c4dce5c202d1}, !- Handle
  {bdc5ced1-e78e-48b7-b67a-b603b455b40d}, !- Name
  {f2ad0d4b-31c8-4847-a3b6-2402321f6dfb}, !- Source Object
  3,                                      !- Outlet Port
  {4898f3ab-c6b3-41a9-9d20-99f4a6b32995}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {129d279f-c5ae-49bc-a444-2708be56842b}, !- Handle
  {fb00c8f6-6a46-4810-8ebb-24a1ea100778}, !- Name
  {dcd011a4-2485-4c7d-95cb-7583995ef47e}, !- Source Object
  3,                                      !- Outlet Port
  {e14f1ea0-01f9-4baf-bb0f-ffd471409dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5095679-3da0-4e30-8d37-95410fa3c3cb}, !- Handle
  {abfc1713-b6e3-491c-8050-491f56f09aaf}, !- Name
  {e14f1ea0-01f9-4baf-bb0f-ffd471409dd0}, !- Source Object
  3,                                      !- Outlet Port
  {7cd188ab-be57-4e1c-8c1d-4e171fb59b54}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {13d0fd8b-f5ed-489f-8217-bd23e9a09926}, !- Handle
  Node 23,                                !- Name
  {5e6bc3b6-2e74-41df-84aa-a7a11b3dd67d}, !- Inlet Port
  {834e2432-4a64-4bc3-99fd-d9ff76b2cd61}; !- Outlet Port

OS:Connection,
  {5e6bc3b6-2e74-41df-84aa-a7a11b3dd67d}, !- Handle
  {e793d80e-27b4-4520-ae32-25aed34e5028}, !- Name
  {07344b15-9db8-46ce-b101-f9b14e19fc96}, !- Source Object
  5,                                      !- Outlet Port
  {13d0fd8b-f5ed-489f-8217-bd23e9a09926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {834e2432-4a64-4bc3-99fd-d9ff76b2cd61}, !- Handle
  {453a1010-9973-4d6d-b89b-361cb21f17b5}, !- Name
  {13d0fd8b-f5ed-489f-8217-bd23e9a09926}, !- Source Object
  3,                                      !- Outlet Port
  {ae41049b-a6de-47a0-87ac-a651294911ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c10b3d00-4bfb-4657-9d10-71ecee51f617}, !- Handle
  {ff8c184c-4c41-4d52-96f7-5b65a422b4c5}, !- Name
  {ae41049b-a6de-47a0-87ac-a651294911ca}, !- Source Object
  4,                                      !- Outlet Port
  {f2ad0d4b-31c8-4847-a3b6-2402321f6dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {59d06892-c77b-4bbe-9701-6d61063856c4}, !- Handle
  Design Specification Outdoor Air 3,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1.5,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c02d29ff-394f-4815-964a-15a35c3253f8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {e0ca853e-9284-45c1-9d02-06b9d5815e2c}, !- Availability Schedule Name
  {658a7608-4180-4afc-836c-928a27016209}, !- Air Inlet Node Name
  {fd9ee535-e585-4688-8605-f2590f2cd906}, !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {adf61709-3fd1-413c-a9fb-d34b7834352e}, !- Handle
  Node 24,                                !- Name
  {fd9ee535-e585-4688-8605-f2590f2cd906}, !- Inlet Port
  {ca69a3e7-59c9-40b4-ae55-e73333733e8b}; !- Outlet Port

OS:Node,
  {68253bda-00b4-4542-a2e9-92f04037032b}, !- Handle
  Node 25,                                !- Name
  {432fac7a-c231-476a-81ae-b622d0e0849f}, !- Inlet Port
  {db8d3f6d-d693-49a9-b548-75aebf8e6dfe}; !- Outlet Port

OS:Connection,
  {ca69a3e7-59c9-40b4-ae55-e73333733e8b}, !- Handle
  {a380c9a7-1322-4db1-8fbe-0e0e6dbda411}, !- Name
  {adf61709-3fd1-413c-a9fb-d34b7834352e}, !- Source Object
  3,                                      !- Outlet Port
  {9fa75dd3-260f-479f-89e7-c0830f14c14d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {432fac7a-c231-476a-81ae-b622d0e0849f}, !- Handle
  {c03c1519-7f81-47fc-8138-e7a48d2bb5fd}, !- Name
  {2effcc10-5735-470d-a44e-7ce853303c41}, !- Source Object
  3,                                      !- Outlet Port
  {68253bda-00b4-4542-a2e9-92f04037032b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8d3f6d-d693-49a9-b548-75aebf8e6dfe}, !- Handle
  {00a1d422-3e58-4a6e-89da-0a0b9a6a8723}, !- Name
  {68253bda-00b4-4542-a2e9-92f04037032b}, !- Source Object
  3,                                      !- Outlet Port
  {7cd188ab-be57-4e1c-8c1d-4e171fb59b54}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {304f14bb-1d10-467d-b776-70e46474fdb5}, !- Handle
  Node 26,                                !- Name
  {18d96e88-6a72-4593-b15f-d81ea5452a43}, !- Inlet Port
  {658a7608-4180-4afc-836c-928a27016209}; !- Outlet Port

OS:Connection,
  {18d96e88-6a72-4593-b15f-d81ea5452a43}, !- Handle
  {f66cd77c-c605-4917-8251-7319b9cbe681}, !- Name
  {07344b15-9db8-46ce-b101-f9b14e19fc96}, !- Source Object
  6,                                      !- Outlet Port
  {304f14bb-1d10-467d-b776-70e46474fdb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658a7608-4180-4afc-836c-928a27016209}, !- Handle
  {9d6d49fe-2ba1-44b1-8a28-494fdb0b111a}, !- Name
  {304f14bb-1d10-467d-b776-70e46474fdb5}, !- Source Object
  3,                                      !- Outlet Port
  {c02d29ff-394f-4815-964a-15a35c3253f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd9ee535-e585-4688-8605-f2590f2cd906}, !- Handle
  {d690cd24-8e49-421d-a2c3-562378e918ce}, !- Name
  {c02d29ff-394f-4815-964a-15a35c3253f8}, !- Source Object
  4,                                      !- Outlet Port
  {adf61709-3fd1-413c-a9fb-d34b7834352e}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {186727eb-bf0e-4d30-b988-e6ef9a2c42ed}, !- Handle
  Design Specification Outdoor Air 4,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  1.5,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {47521f1b-70c5-47f3-ba0c-75d7895c1ecb}, !- Handle
  Internal Mass Definition 1,             !- Name
  {a638d292-f550-4ba1-811a-230b17e31e09}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  0.8,                                    !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8f7188f7-83fa-4c04-90ba-b68a3f9a24ad}, !- Handle
  Internal Mass 1,                        !- Name
  {47521f1b-70c5-47f3-ba0c-75d7895c1ecb}, !- Internal Mass Definition Name
  {8e444b86-da4a-4808-a97b-44d486743eb3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ec1dbc0e-2981-43eb-8a18-444a3aa1c53a}, !- Handle
  Internal Mass 2,                        !- Name
  {47521f1b-70c5-47f3-ba0c-75d7895c1ecb}, !- Internal Mass Definition Name
  {5d7c8dbb-9c19-4b55-8b12-ebb5162e3678}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5382118-7b21-471e-a7da-b4a09b31c1ad}, !- Handle
  Internal Mass 3,                        !- Name
  {47521f1b-70c5-47f3-ba0c-75d7895c1ecb}, !- Internal Mass Definition Name
  {b5a1aae9-e0e9-4254-bf19-cebfb520aed5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b483b924-b38b-4d6c-a06f-2cc6828a33c4}, !- Handle
  Internal Mass 4,                        !- Name
  {47521f1b-70c5-47f3-ba0c-75d7895c1ecb}, !- Internal Mass Definition Name
  {3810e56a-95f5-4687-b896-06caf8120348}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {67d89a99-e6c9-4732-8e2d-02d1fa99cd40}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6955d632-195b-4c4b-a321-a5b830d0e275}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a8ea6d39-bdd4-49b7-8460-f11299e633db}, !- Plant Side Inlet Node Name
  {f2a25dbb-a7bf-4d73-a56a-d00beb9fc454}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9c480c66-8c26-41c9-b10d-4b390944bafc}, !- Demand Side Inlet Node Name
  {7f6e273b-ebb4-47da-94b7-3d1e575a96ab}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {80f2847b-c7e0-42e4-a40c-31fba9424927}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b8b437ac-1195-42bc-9d07-c9191df34a40}, !- Demand Mixer Name
  {3e2b2789-6f32-47bb-b24d-b5303d436e8d}, !- Demand Splitter Name
  {05899116-aadc-42ea-994f-5af6b1703f5c}, !- Supply Mixer Name
  {4eb1dca2-7313-418e-9af4-349d6bf4951b}; !- Supply Splitter Name

OS:Node,
  {fdad4613-7a19-4e51-bc19-018e77882239}, !- Handle
  Node 27,                                !- Name
  {a8ea6d39-bdd4-49b7-8460-f11299e633db}, !- Inlet Port
  {e32351ad-ef12-442e-a79e-c7a6c0c656ed}; !- Outlet Port

OS:Node,
  {6955d632-195b-4c4b-a321-a5b830d0e275}, !- Handle
  Node 28,                                !- Name
  {79d96796-2452-4043-8121-bbd789907797}, !- Inlet Port
  {f2a25dbb-a7bf-4d73-a56a-d00beb9fc454}; !- Outlet Port

OS:Node,
  {b7e10769-108d-4e81-a2b6-cff9e1047125}, !- Handle
  Node 29,                                !- Name
  {4cd42254-2189-4545-8cbb-ff2eb6a28905}, !- Inlet Port
  {d72bbd51-de40-4346-9953-8e4c5e1f830a}; !- Outlet Port

OS:Connector:Mixer,
  {05899116-aadc-42ea-994f-5af6b1703f5c}, !- Handle
  Connector Mixer 1,                      !- Name
  {76550b02-6f0a-4094-9b9f-115e9b019dbd}, !- Outlet Branch Name
  {440c3c1c-698e-4a3a-9435-317870306129}, !- Inlet Branch Name 1
  {e8706341-576c-4398-a78a-7184921d6525}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4eb1dca2-7313-418e-9af4-349d6bf4951b}, !- Handle
  Connector Splitter 1,                   !- Name
  {39332d76-9039-42c8-a7da-67329d1ba68c}, !- Inlet Branch Name
  {4cd42254-2189-4545-8cbb-ff2eb6a28905}, !- Outlet Branch Name 1
  {a4dd6198-bb8a-4445-b02d-e52e0fb12e85}; !- Outlet Branch Name 2

OS:Connection,
  {a8ea6d39-bdd4-49b7-8460-f11299e633db}, !- Handle
  {dbf563a8-5def-4321-ae83-e39ffb2075b8}, !- Name
  {67d89a99-e6c9-4732-8e2d-02d1fa99cd40}, !- Source Object
  14,                                     !- Outlet Port
  {fdad4613-7a19-4e51-bc19-018e77882239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd42254-2189-4545-8cbb-ff2eb6a28905}, !- Handle
  {90ee3c36-aab1-489f-9736-e5819843198d}, !- Name
  {4eb1dca2-7313-418e-9af4-349d6bf4951b}, !- Source Object
  3,                                      !- Outlet Port
  {b7e10769-108d-4e81-a2b6-cff9e1047125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2a25dbb-a7bf-4d73-a56a-d00beb9fc454}, !- Handle
  {809dc43d-9a23-4e36-8908-a4f8024437bb}, !- Name
  {6955d632-195b-4c4b-a321-a5b830d0e275}, !- Source Object
  3,                                      !- Outlet Port
  {67d89a99-e6c9-4732-8e2d-02d1fa99cd40}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {80ede4a5-565c-42be-b886-a61c55b904e4}, !- Handle
  Node 30,                                !- Name
  {9c480c66-8c26-41c9-b10d-4b390944bafc}, !- Inlet Port
  {7481a254-e55b-4ba4-8b1a-cc3851d0fd72}; !- Outlet Port

OS:Node,
  {e61eda29-ece2-4772-a085-50b2d411fb91}, !- Handle
  Node 31,                                !- Name
  {8828299a-38f4-494c-869c-c9b7fcb0c9bc}, !- Inlet Port
  {7f6e273b-ebb4-47da-94b7-3d1e575a96ab}; !- Outlet Port

OS:Node,
  {c938a1e8-094b-4e97-bcc4-5ff8d54cc7b3}, !- Handle
  Node 32,                                !- Name
  {32888ba4-aca0-4859-9c2b-5a23bcd58228}, !- Inlet Port
  {6e18c974-6e18-4e1e-8b00-2bca67880fbb}; !- Outlet Port

OS:Connector:Mixer,
  {b8b437ac-1195-42bc-9d07-c9191df34a40}, !- Handle
  Connector Mixer 2,                      !- Name
  {8828299a-38f4-494c-869c-c9b7fcb0c9bc}, !- Outlet Branch Name
  {a5c307da-be92-4e22-9886-654e3ae7afc3}, !- Inlet Branch Name 1
  {a5cda424-7717-43d2-a434-e41a1ed414d5}, !- Inlet Branch Name 2
  {f69d9661-f52d-4fcc-aa5a-cdea46a8adb8}, !- Inlet Branch Name 3
  {330fb916-3d07-4f3a-a967-f5213c1b829c}, !- Inlet Branch Name 4
  {31c1b4b9-2c27-4d97-a237-b274c174d458}, !- Inlet Branch Name 5
  {9d805c14-bad7-40a1-956f-e179ca2ad6e2}, !- Inlet Branch Name 6
  {3f085d88-ace4-4f30-9804-c9a15cd0cdc0}, !- Inlet Branch Name 7
  {5f36e172-b80c-4f90-aef8-b7c4eda03870}; !- Inlet Branch Name 8

OS:Connector:Splitter,
  {3e2b2789-6f32-47bb-b24d-b5303d436e8d}, !- Handle
  Connector Splitter 2,                   !- Name
  {7481a254-e55b-4ba4-8b1a-cc3851d0fd72}, !- Inlet Branch Name
  {32888ba4-aca0-4859-9c2b-5a23bcd58228}, !- Outlet Branch Name 1
  {53cf11bc-ca8f-4c6f-b407-48dbe2622c4a}, !- Outlet Branch Name 2
  {106aa956-c2b5-484d-927c-1688234cbd3b}, !- Outlet Branch Name 3
  {91c19116-c410-488e-8f0c-0b04ab29525e}, !- Outlet Branch Name 4
  {1be88eae-83ff-42cd-8f18-2cc394ec0282}, !- Outlet Branch Name 5
  {64a864f6-45b4-4d5b-8d72-6ad6ffdd98ea}, !- Outlet Branch Name 6
  {97b301cd-b825-41ec-9351-b515b7408cad}, !- Outlet Branch Name 7
  {a232344d-aca1-4f4b-ba4c-45ae6aa8ef82}; !- Outlet Branch Name 8

OS:Connection,
  {9c480c66-8c26-41c9-b10d-4b390944bafc}, !- Handle
  {69efd9f1-414e-49d7-b487-6f503cbe55aa}, !- Name
  {67d89a99-e6c9-4732-8e2d-02d1fa99cd40}, !- Source Object
  17,                                     !- Outlet Port
  {80ede4a5-565c-42be-b886-a61c55b904e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7481a254-e55b-4ba4-8b1a-cc3851d0fd72}, !- Handle
  {8842f35a-b2f9-4d10-a92c-957da36aa5aa}, !- Name
  {80ede4a5-565c-42be-b886-a61c55b904e4}, !- Source Object
  3,                                      !- Outlet Port
  {3e2b2789-6f32-47bb-b24d-b5303d436e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32888ba4-aca0-4859-9c2b-5a23bcd58228}, !- Handle
  {2af4bbf0-6d0e-44ef-bc53-a9930b0142d8}, !- Name
  {3e2b2789-6f32-47bb-b24d-b5303d436e8d}, !- Source Object
  3,                                      !- Outlet Port
  {c938a1e8-094b-4e97-bcc4-5ff8d54cc7b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8828299a-38f4-494c-869c-c9b7fcb0c9bc}, !- Handle
  {8a78211f-7083-4899-bad4-a4abcdecb868}, !- Name
  {b8b437ac-1195-42bc-9d07-c9191df34a40}, !- Source Object
  2,                                      !- Outlet Port
  {e61eda29-ece2-4772-a085-50b2d411fb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6e273b-ebb4-47da-94b7-3d1e575a96ab}, !- Handle
  {b94cb845-1f80-48ee-9f10-e673623f1b6d}, !- Name
  {e61eda29-ece2-4772-a085-50b2d411fb91}, !- Source Object
  3,                                      !- Outlet Port
  {67d89a99-e6c9-4732-8e2d-02d1fa99cd40}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b55cbf8a-9acc-45cf-a2da-343ddea420cf}, !- Handle
  {67d89a99-e6c9-4732-8e2d-02d1fa99cd40}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {80f2847b-c7e0-42e4-a40c-31fba9424927}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:DistrictHeating,
  {63983c67-b713-457f-b718-462aadee274b}, !- Handle
  District Heating 1,                     !- Name
  {d72bbd51-de40-4346-9953-8e4c5e1f830a}, !- Hot Water Inlet Node Name
  {d4e2c5c1-f461-4585-b933-194d921a58fe}, !- Hot Water Outlet Node Name
  autosize;                               !- Nominal Capacity {W}

OS:Node,
  {9d714cc3-ef04-4b37-a1fc-296da8e9d184}, !- Handle
  Node 33,                                !- Name
  {d4e2c5c1-f461-4585-b933-194d921a58fe}, !- Inlet Port
  {440c3c1c-698e-4a3a-9435-317870306129}; !- Outlet Port

OS:Connection,
  {d72bbd51-de40-4346-9953-8e4c5e1f830a}, !- Handle
  {4478129f-bc17-4929-8146-f0e0497bdbcc}, !- Name
  {b7e10769-108d-4e81-a2b6-cff9e1047125}, !- Source Object
  3,                                      !- Outlet Port
  {63983c67-b713-457f-b718-462aadee274b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e2c5c1-f461-4585-b933-194d921a58fe}, !- Handle
  {0f9a44ea-5640-4099-a62a-fbe39634b5d2}, !- Name
  {63983c67-b713-457f-b718-462aadee274b}, !- Source Object
  3,                                      !- Outlet Port
  {9d714cc3-ef04-4b37-a1fc-296da8e9d184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {440c3c1c-698e-4a3a-9435-317870306129}, !- Handle
  {2824022b-d2d8-4703-a475-9c64b5ebb472}, !- Name
  {9d714cc3-ef04-4b37-a1fc-296da8e9d184}, !- Source Object
  3,                                      !- Outlet Port
  {05899116-aadc-42ea-994f-5af6b1703f5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {a22d08fa-3a8d-4904-a4ec-4d756ac23031}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {e32351ad-ef12-442e-a79e-c7a6c0c656ed}, !- Inlet Node Name
  {22753680-510b-41a1-bf82-1549460c067c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1f6ef1c5-6ff6-438f-988f-aeec458be19a}, !- Handle
  Node 34,                                !- Name
  {22753680-510b-41a1-bf82-1549460c067c}, !- Inlet Port
  {39332d76-9039-42c8-a7da-67329d1ba68c}; !- Outlet Port

OS:Connection,
  {e32351ad-ef12-442e-a79e-c7a6c0c656ed}, !- Handle
  {d68b54cd-18ad-458f-821b-cca84a604cb2}, !- Name
  {fdad4613-7a19-4e51-bc19-018e77882239}, !- Source Object
  3,                                      !- Outlet Port
  {a22d08fa-3a8d-4904-a4ec-4d756ac23031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22753680-510b-41a1-bf82-1549460c067c}, !- Handle
  {e981eeb8-c41a-4da2-842b-befda51ed7b5}, !- Name
  {a22d08fa-3a8d-4904-a4ec-4d756ac23031}, !- Source Object
  3,                                      !- Outlet Port
  {1f6ef1c5-6ff6-438f-988f-aeec458be19a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39332d76-9039-42c8-a7da-67329d1ba68c}, !- Handle
  {04d0e0ee-0e1e-47bc-84b6-2d2e301cb3cd}, !- Name
  {1f6ef1c5-6ff6-438f-988f-aeec458be19a}, !- Source Object
  3,                                      !- Outlet Port
  {4eb1dca2-7313-418e-9af4-349d6bf4951b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {816d4642-d5e8-4589-9431-cca9d30a456f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {cbfbe4d7-338b-4e29-88e6-dc249ce91167}, !- Inlet Node Name
  {12dd9ac4-93d4-4b85-8fa8-62fcf58759e1}; !- Outlet Node Name

OS:Node,
  {9af03a76-58c9-46b7-971a-6a792ac49aef}, !- Handle
  Node 35,                                !- Name
  {a4dd6198-bb8a-4445-b02d-e52e0fb12e85}, !- Inlet Port
  {cbfbe4d7-338b-4e29-88e6-dc249ce91167}; !- Outlet Port

OS:Connection,
  {a4dd6198-bb8a-4445-b02d-e52e0fb12e85}, !- Handle
  {ced6cfe2-49d0-4e69-bc57-5aed5ba5c9da}, !- Name
  {4eb1dca2-7313-418e-9af4-349d6bf4951b}, !- Source Object
  4,                                      !- Outlet Port
  {9af03a76-58c9-46b7-971a-6a792ac49aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b95047c2-9714-4955-a4de-46d568404e35}, !- Handle
  Node 36,                                !- Name
  {12dd9ac4-93d4-4b85-8fa8-62fcf58759e1}, !- Inlet Port
  {e8706341-576c-4398-a78a-7184921d6525}; !- Outlet Port

OS:Connection,
  {cbfbe4d7-338b-4e29-88e6-dc249ce91167}, !- Handle
  {afd61cdc-951b-4025-9f74-84ee78236cd1}, !- Name
  {9af03a76-58c9-46b7-971a-6a792ac49aef}, !- Source Object
  3,                                      !- Outlet Port
  {816d4642-d5e8-4589-9431-cca9d30a456f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12dd9ac4-93d4-4b85-8fa8-62fcf58759e1}, !- Handle
  {e7d9ab84-65a5-435f-8245-c3641ecbae8e}, !- Name
  {816d4642-d5e8-4589-9431-cca9d30a456f}, !- Source Object
  3,                                      !- Outlet Port
  {b95047c2-9714-4955-a4de-46d568404e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8706341-576c-4398-a78a-7184921d6525}, !- Handle
  {dd433ff8-7202-4319-ad13-343ce7a1449d}, !- Name
  {b95047c2-9714-4955-a4de-46d568404e35}, !- Source Object
  3,                                      !- Outlet Port
  {05899116-aadc-42ea-994f-5af6b1703f5c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {de73fc2b-f9ce-4d56-858a-52f80f687edc}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {38b1e693-d09c-4365-9c1f-5ebdf2faed0e}, !- Inlet Node Name
  {79d96796-2452-4043-8121-bbd789907797}; !- Outlet Node Name

OS:Node,
  {e2c51baf-6c14-472d-a295-4c54497b7623}, !- Handle
  Node 37,                                !- Name
  {76550b02-6f0a-4094-9b9f-115e9b019dbd}, !- Inlet Port
  {38b1e693-d09c-4365-9c1f-5ebdf2faed0e}; !- Outlet Port

OS:Connection,
  {76550b02-6f0a-4094-9b9f-115e9b019dbd}, !- Handle
  {b5277bb2-12ed-42c5-9bcf-024aefa28a8a}, !- Name
  {05899116-aadc-42ea-994f-5af6b1703f5c}, !- Source Object
  2,                                      !- Outlet Port
  {e2c51baf-6c14-472d-a295-4c54497b7623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b1e693-d09c-4365-9c1f-5ebdf2faed0e}, !- Handle
  {1d9da96c-fd84-4150-bc47-44fb857a7a91}, !- Name
  {e2c51baf-6c14-472d-a295-4c54497b7623}, !- Source Object
  3,                                      !- Outlet Port
  {de73fc2b-f9ce-4d56-858a-52f80f687edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d96796-2452-4043-8121-bbd789907797}, !- Handle
  {b35d4368-0ddd-4914-8c3a-c4c86dc9a786}, !- Name
  {de73fc2b-f9ce-4d56-858a-52f80f687edc}, !- Source Object
  3,                                      !- Outlet Port
  {6955d632-195b-4c4b-a321-a5b830d0e275}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e2b06795-bad9-4823-addd-c29be5dcc54f}, !- Handle
  HotWaterTempSched,                      !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  {5f9a71f3-f499-48d7-928e-01cd52ea4cb3}, !- Default Day Schedule Name
  {edbaca6f-f448-4841-b627-cfa62d83afc3}, !- Summer Design Day Schedule Name
  {ea4bf501-71e1-47a1-8415-67324424db04}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f9a71f3-f499-48d7-928e-01cd52ea4cb3}, !- Handle
  HotWaterTempSched Schedule Week Day,    !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  82,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  82,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  82,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  82,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  82,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  82,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  82,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  82,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  82,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  82,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  82,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  82,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  82,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  82,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  82,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  82,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  82,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  82,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  82,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  82,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  82,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  82,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  82,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  82;                                     !- Value Until Time 24

OS:Schedule:Day,
  {98f2a9f3-8434-4b67-8854-2d6376cce5eb}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea4bf501-71e1-47a1-8415-67324424db04}, !- Handle
  HotWaterTempSched Winter Design Day,    !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  82,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  82,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  82,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  82,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  82,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  82,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  82,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  82,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  82,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  82,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  82,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  82,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  82,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  82,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  82,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  82,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  82,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  82,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  82,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  82,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  82,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  82,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  82,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  82;                                     !- Value Until Time 24

OS:Schedule:Day,
  {2dbc1355-8641-4b67-9112-ca8f8cb8f6b1}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edbaca6f-f448-4841-b627-cfa62d83afc3}, !- Handle
  HotWaterTempSched Summer Design Day,    !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  82,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  82,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  82,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  82,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  82,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  82,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  82,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  82,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  82,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  82,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  82,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  82,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  82,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  82,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  82,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  82,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  82,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  82,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  82,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  82,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  82,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  82,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  82,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  82;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {9e3190ae-5489-4f3b-8848-21f68db7c787}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {e2b06795-bad9-4823-addd-c29be5dcc54f}, !- Schedule Name
  {6955d632-195b-4c4b-a321-a5b830d0e275}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {1f17ffe3-eb93-4767-8451-2bce63c141b9}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8954233a-d9cc-4029-b221-63bb686e8bbc}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f4503ca0-6588-4f02-b33a-1f8a1854be91}, !- Plant Side Inlet Node Name
  {158ab0a3-e6bd-4b05-b334-6fd88bc909af}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7b7002a9-0451-490e-8a35-cd6a1adcf77e}, !- Demand Side Inlet Node Name
  {757f658d-334b-4678-ada2-e3617ec0163b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6199a403-951b-4872-bdb0-681bdc7ce6d1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c44dac14-a2a6-4eac-bc2e-303c1aee8da7}, !- Demand Mixer Name
  {552208d9-2d92-45fd-a1d9-46f638dfa102}, !- Demand Splitter Name
  {3540f4fd-dbfa-48f3-879a-76c90a279e57}, !- Supply Mixer Name
  {45509dd0-ec97-4f51-bdfa-941714a2aede}; !- Supply Splitter Name

OS:Node,
  {beb826ff-378c-46c8-abd4-137a0f6ce3ce}, !- Handle
  Node 38,                                !- Name
  {f4503ca0-6588-4f02-b33a-1f8a1854be91}, !- Inlet Port
  {798d22e7-f3fe-43a1-b015-2abfe5f39a0a}; !- Outlet Port

OS:Node,
  {8954233a-d9cc-4029-b221-63bb686e8bbc}, !- Handle
  Node 39,                                !- Name
  {6bf670f0-e33c-422d-b4ef-add899d2cb31}, !- Inlet Port
  {158ab0a3-e6bd-4b05-b334-6fd88bc909af}; !- Outlet Port

OS:Node,
  {1ca42e5e-e083-452f-864c-799ec7280d46}, !- Handle
  Node 40,                                !- Name
  {fc1c2a53-b698-4ce4-84b8-ab007deebf0e}, !- Inlet Port
  {9a9e4b71-6540-4a60-87b1-0ac48aea39ed}; !- Outlet Port

OS:Connector:Mixer,
  {3540f4fd-dbfa-48f3-879a-76c90a279e57}, !- Handle
  Connector Mixer 3,                      !- Name
  {53df2f2a-d10b-4f1a-b6f5-be90abd7f68b}, !- Outlet Branch Name
  {1ae82b89-6af0-461d-acfc-ff5ecec97156}, !- Inlet Branch Name 1
  {03464959-8f19-4cd0-87ab-d28212587f1c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {45509dd0-ec97-4f51-bdfa-941714a2aede}, !- Handle
  Connector Splitter 3,                   !- Name
  {ba47ac87-6d77-4ea8-88c3-6913f870b955}, !- Inlet Branch Name
  {fc1c2a53-b698-4ce4-84b8-ab007deebf0e}, !- Outlet Branch Name 1
  {7fbae7ed-5cd7-4a52-88d3-85f4973f6521}; !- Outlet Branch Name 2

OS:Connection,
  {f4503ca0-6588-4f02-b33a-1f8a1854be91}, !- Handle
  {e9a209f9-7a82-4fb8-bb4b-1536f107dea7}, !- Name
  {1f17ffe3-eb93-4767-8451-2bce63c141b9}, !- Source Object
  14,                                     !- Outlet Port
  {beb826ff-378c-46c8-abd4-137a0f6ce3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1c2a53-b698-4ce4-84b8-ab007deebf0e}, !- Handle
  {c06145a7-787f-4f0a-b3e0-d99128ab16f3}, !- Name
  {45509dd0-ec97-4f51-bdfa-941714a2aede}, !- Source Object
  3,                                      !- Outlet Port
  {1ca42e5e-e083-452f-864c-799ec7280d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158ab0a3-e6bd-4b05-b334-6fd88bc909af}, !- Handle
  {8466467f-8c88-495d-8798-7b4160c76a2a}, !- Name
  {8954233a-d9cc-4029-b221-63bb686e8bbc}, !- Source Object
  3,                                      !- Outlet Port
  {1f17ffe3-eb93-4767-8451-2bce63c141b9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {55421b3b-f5d7-423c-b414-2d8d7131420a}, !- Handle
  Node 41,                                !- Name
  {7b7002a9-0451-490e-8a35-cd6a1adcf77e}, !- Inlet Port
  {66533d53-245e-49bf-9af4-4f120697189f}; !- Outlet Port

OS:Node,
  {6fbb6535-aa0c-4f2e-ac5d-e1d4b4cfc7b7}, !- Handle
  Node 42,                                !- Name
  {74fb2df8-064a-4bf8-87b1-6fe40c8015cb}, !- Inlet Port
  {757f658d-334b-4678-ada2-e3617ec0163b}; !- Outlet Port

OS:Node,
  {b73c83cf-8fa9-43a3-b0f4-8e429ca5ca69}, !- Handle
  Node 43,                                !- Name
  {0e42898e-244c-4dc4-81d4-e83958bd8029}, !- Inlet Port
  {6d452da1-81d2-4e66-b0ba-baa59e071eba}; !- Outlet Port

OS:Connector:Mixer,
  {c44dac14-a2a6-4eac-bc2e-303c1aee8da7}, !- Handle
  Connector Mixer 4,                      !- Name
  {74fb2df8-064a-4bf8-87b1-6fe40c8015cb}, !- Outlet Branch Name
  {55a5e4b6-6253-4738-8fd8-703bf1833d78}, !- Inlet Branch Name 1
  {536de02c-9eb5-4144-9576-d7ec57c0e49f}, !- Inlet Branch Name 2
  {1f01e7ff-4327-445f-9fab-e10fa8d3c1b0}, !- Inlet Branch Name 3
  {f05b8625-7eb1-4223-9118-570dc4476271}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {552208d9-2d92-45fd-a1d9-46f638dfa102}, !- Handle
  Connector Splitter 4,                   !- Name
  {66533d53-245e-49bf-9af4-4f120697189f}, !- Inlet Branch Name
  {0e42898e-244c-4dc4-81d4-e83958bd8029}, !- Outlet Branch Name 1
  {06733aca-723e-43cc-8f4e-a1e6816e1cce}, !- Outlet Branch Name 2
  {49e523d1-871b-4322-a145-345b3c748cb5}, !- Outlet Branch Name 3
  {733dc4e9-0dc1-4b45-9510-91a375e90db3}; !- Outlet Branch Name 4

OS:Connection,
  {7b7002a9-0451-490e-8a35-cd6a1adcf77e}, !- Handle
  {56d1eacf-2df8-4177-b29a-cf846a14e15f}, !- Name
  {1f17ffe3-eb93-4767-8451-2bce63c141b9}, !- Source Object
  17,                                     !- Outlet Port
  {55421b3b-f5d7-423c-b414-2d8d7131420a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66533d53-245e-49bf-9af4-4f120697189f}, !- Handle
  {ffa50208-e57a-4041-9765-6e2bd5dae3a0}, !- Name
  {55421b3b-f5d7-423c-b414-2d8d7131420a}, !- Source Object
  3,                                      !- Outlet Port
  {552208d9-2d92-45fd-a1d9-46f638dfa102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e42898e-244c-4dc4-81d4-e83958bd8029}, !- Handle
  {acb100c9-c0cd-4367-a206-a726de1ff2a4}, !- Name
  {552208d9-2d92-45fd-a1d9-46f638dfa102}, !- Source Object
  3,                                      !- Outlet Port
  {b73c83cf-8fa9-43a3-b0f4-8e429ca5ca69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74fb2df8-064a-4bf8-87b1-6fe40c8015cb}, !- Handle
  {ecce9b67-7f20-4449-a7d2-72b22473e6c3}, !- Name
  {c44dac14-a2a6-4eac-bc2e-303c1aee8da7}, !- Source Object
  2,                                      !- Outlet Port
  {6fbb6535-aa0c-4f2e-ac5d-e1d4b4cfc7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {757f658d-334b-4678-ada2-e3617ec0163b}, !- Handle
  {eb3f0845-8c53-4fd1-8615-eea043fcb5a4}, !- Name
  {6fbb6535-aa0c-4f2e-ac5d-e1d4b4cfc7b7}, !- Source Object
  3,                                      !- Outlet Port
  {1f17ffe3-eb93-4767-8451-2bce63c141b9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {165fdfbb-bade-46e6-9a9e-b70175bd4391}, !- Handle
  {1f17ffe3-eb93-4767-8451-2bce63c141b9}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  10,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6199a403-951b-4872-bdb0-681bdc7ce6d1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:DistrictCooling,
  {c89bca24-8ec4-4a65-bdc8-eb144285489d}, !- Handle
  District Cooling 1,                     !- Name
  {9a9e4b71-6540-4a60-87b1-0ac48aea39ed}, !- Chilled Water Inlet Node Name
  {2b5ce6cc-7bab-48d1-b538-2097fa9096f8}, !- Chilled Water Outlet Node Name
  autosize;                               !- Nominal Capacity {W}

OS:Node,
  {766be617-4550-4d2b-b6ca-d6f8c236bd86}, !- Handle
  Node 44,                                !- Name
  {2b5ce6cc-7bab-48d1-b538-2097fa9096f8}, !- Inlet Port
  {1ae82b89-6af0-461d-acfc-ff5ecec97156}; !- Outlet Port

OS:Connection,
  {9a9e4b71-6540-4a60-87b1-0ac48aea39ed}, !- Handle
  {2ca466f5-03df-4696-930c-6f937908608d}, !- Name
  {1ca42e5e-e083-452f-864c-799ec7280d46}, !- Source Object
  3,                                      !- Outlet Port
  {c89bca24-8ec4-4a65-bdc8-eb144285489d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b5ce6cc-7bab-48d1-b538-2097fa9096f8}, !- Handle
  {177f715a-f28f-47a0-8937-13cf556a6795}, !- Name
  {c89bca24-8ec4-4a65-bdc8-eb144285489d}, !- Source Object
  3,                                      !- Outlet Port
  {766be617-4550-4d2b-b6ca-d6f8c236bd86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae82b89-6af0-461d-acfc-ff5ecec97156}, !- Handle
  {69c2f484-df75-44a0-a604-67dec0d205d8}, !- Name
  {766be617-4550-4d2b-b6ca-d6f8c236bd86}, !- Source Object
  3,                                      !- Outlet Port
  {3540f4fd-dbfa-48f3-879a-76c90a279e57}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {7c3d71dc-6db8-4eed-a293-5f8212c03b15}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {798d22e7-f3fe-43a1-b015-2abfe5f39a0a}, !- Inlet Node Name
  {a1ae789b-d3ae-4246-b6c8-d5a3a0e52bed}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {715a5702-a818-4f01-8708-3b13fefbce87}, !- Handle
  Node 45,                                !- Name
  {a1ae789b-d3ae-4246-b6c8-d5a3a0e52bed}, !- Inlet Port
  {ba47ac87-6d77-4ea8-88c3-6913f870b955}; !- Outlet Port

OS:Connection,
  {798d22e7-f3fe-43a1-b015-2abfe5f39a0a}, !- Handle
  {3f1dcc7c-4f79-4df6-a62e-0f2499986157}, !- Name
  {beb826ff-378c-46c8-abd4-137a0f6ce3ce}, !- Source Object
  3,                                      !- Outlet Port
  {7c3d71dc-6db8-4eed-a293-5f8212c03b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ae789b-d3ae-4246-b6c8-d5a3a0e52bed}, !- Handle
  {39299974-93b9-4e34-ad57-ec258d2da7dd}, !- Name
  {7c3d71dc-6db8-4eed-a293-5f8212c03b15}, !- Source Object
  3,                                      !- Outlet Port
  {715a5702-a818-4f01-8708-3b13fefbce87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba47ac87-6d77-4ea8-88c3-6913f870b955}, !- Handle
  {632a5ec8-07eb-4d18-b829-cc8a5b24e651}, !- Name
  {715a5702-a818-4f01-8708-3b13fefbce87}, !- Source Object
  3,                                      !- Outlet Port
  {45509dd0-ec97-4f51-bdfa-941714a2aede}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e5d45c77-f371-42e6-809d-0312ede89c8e}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f7d2cb1c-5270-4dec-9a26-bb85157def77}, !- Inlet Node Name
  {2f44e712-4b6f-48d7-9fc5-149ad5e8dbd4}; !- Outlet Node Name

OS:Node,
  {5a459bb2-b4e2-4256-bd69-4ae3530bd408}, !- Handle
  Node 46,                                !- Name
  {7fbae7ed-5cd7-4a52-88d3-85f4973f6521}, !- Inlet Port
  {f7d2cb1c-5270-4dec-9a26-bb85157def77}; !- Outlet Port

OS:Connection,
  {7fbae7ed-5cd7-4a52-88d3-85f4973f6521}, !- Handle
  {b0e012e6-b911-48d8-a017-161ddee68db4}, !- Name
  {45509dd0-ec97-4f51-bdfa-941714a2aede}, !- Source Object
  4,                                      !- Outlet Port
  {5a459bb2-b4e2-4256-bd69-4ae3530bd408}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be73b5aa-734d-4b18-985c-b26ece3dbfb0}, !- Handle
  Node 47,                                !- Name
  {2f44e712-4b6f-48d7-9fc5-149ad5e8dbd4}, !- Inlet Port
  {03464959-8f19-4cd0-87ab-d28212587f1c}; !- Outlet Port

OS:Connection,
  {f7d2cb1c-5270-4dec-9a26-bb85157def77}, !- Handle
  {710d6dcc-b4cd-4101-b608-b4cf7f7bc69b}, !- Name
  {5a459bb2-b4e2-4256-bd69-4ae3530bd408}, !- Source Object
  3,                                      !- Outlet Port
  {e5d45c77-f371-42e6-809d-0312ede89c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f44e712-4b6f-48d7-9fc5-149ad5e8dbd4}, !- Handle
  {391877b9-4031-4359-bba3-93c45d38b946}, !- Name
  {e5d45c77-f371-42e6-809d-0312ede89c8e}, !- Source Object
  3,                                      !- Outlet Port
  {be73b5aa-734d-4b18-985c-b26ece3dbfb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03464959-8f19-4cd0-87ab-d28212587f1c}, !- Handle
  {0ff0d23c-09a1-4742-9075-582f844618b7}, !- Name
  {be73b5aa-734d-4b18-985c-b26ece3dbfb0}, !- Source Object
  3,                                      !- Outlet Port
  {3540f4fd-dbfa-48f3-879a-76c90a279e57}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {13f22c96-41d4-4dd9-833a-6d46de79f9cf}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {082c9731-3c23-48f4-bd8a-d96a7dfe05ac}, !- Inlet Node Name
  {6bf670f0-e33c-422d-b4ef-add899d2cb31}; !- Outlet Node Name

OS:Node,
  {2f993623-f7f0-44b8-927f-ca1f103fc456}, !- Handle
  Node 48,                                !- Name
  {53df2f2a-d10b-4f1a-b6f5-be90abd7f68b}, !- Inlet Port
  {082c9731-3c23-48f4-bd8a-d96a7dfe05ac}; !- Outlet Port

OS:Connection,
  {53df2f2a-d10b-4f1a-b6f5-be90abd7f68b}, !- Handle
  {609cf48f-6994-4f2a-8f6c-821b824f54dd}, !- Name
  {3540f4fd-dbfa-48f3-879a-76c90a279e57}, !- Source Object
  2,                                      !- Outlet Port
  {2f993623-f7f0-44b8-927f-ca1f103fc456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082c9731-3c23-48f4-bd8a-d96a7dfe05ac}, !- Handle
  {5b018634-2b4e-4c18-8366-74e433da899c}, !- Name
  {2f993623-f7f0-44b8-927f-ca1f103fc456}, !- Source Object
  3,                                      !- Outlet Port
  {13f22c96-41d4-4dd9-833a-6d46de79f9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf670f0-e33c-422d-b4ef-add899d2cb31}, !- Handle
  {a7dc8772-b020-4910-bc0f-db9d05b97a51}, !- Name
  {13f22c96-41d4-4dd9-833a-6d46de79f9cf}, !- Source Object
  3,                                      !- Outlet Port
  {8954233a-d9cc-4029-b221-63bb686e8bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4fea4d6c-5444-4d7f-a96f-89b184325f4f}, !- Handle
  ChilledWaterTempSched,                  !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  {e43b29b0-e7d2-4874-ae7b-ffb7152c4df1}, !- Default Day Schedule Name
  {00fe8ade-86fb-42f2-8f95-98073d8e85cf}, !- Summer Design Day Schedule Name
  {9b8aa677-9086-4532-92bf-5b2376146475}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e43b29b0-e7d2-4874-ae7b-ffb7152c4df1}, !- Handle
  ChilledWaterTempSched Schedule Week Day, !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10;                                     !- Value Until Time 24

OS:Schedule:Day,
  {f7a101ff-096e-4486-a44a-921bf95ef6f2}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b8aa677-9086-4532-92bf-5b2376146475}, !- Handle
  ChilledWaterTempSched Winter Design Day, !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10;                                     !- Value Until Time 24

OS:Schedule:Day,
  {eb7bed63-982f-496a-a5af-046d2f01b0de}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00fe8ade-86fb-42f2-8f95-98073d8e85cf}, !- Handle
  ChilledWaterTempSched Summer Design Day, !- Name
  {2fba32d4-4d64-4552-9ea1-299b3d1a62e3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {d3f83ecc-11b7-4dd3-bfb5-c44e81fc384f}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {4fea4d6c-5444-4d7f-a96f-89b184325f4f}, !- Schedule Name
  {8954233a-d9cc-4029-b221-63bb686e8bbc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {c3f8aa17-ab41-45fd-b24a-96037ca60dc9}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6e18c974-6e18-4e1e-8b00-2bca67880fbb}, !- Water Inlet Node Name
  {52d471ae-5789-4627-ba11-f68423eeeff0}; !- Water Outlet Node Name

OS:Schedule:Constant,
  {63a41c71-593c-4a77-b901-7e0bbadc43bb}, !- Handle
  Always On Discrete 6,                   !- Name
  {84b6ec1b-33ae-49d0-904c-03093f7d3859}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {84b6ec1b-33ae-49d0-904c-03093f7d3859}, !- Handle
  OnOff 5,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bc7139c1-77c2-4f03-a03a-88a6a9b218b2}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {63a41c71-593c-4a77-b901-7e0bbadc43bb}, !- Availability Schedule Name
  {c3f8aa17-ab41-45fd-b24a-96037ca60dc9}; !- Heating Coil Name

OS:Node,
  {459cb4cd-72cf-4aea-886d-79c73f6ad77a}, !- Handle
  Node 49,                                !- Name
  {52d471ae-5789-4627-ba11-f68423eeeff0}, !- Inlet Port
  {a5c307da-be92-4e22-9886-654e3ae7afc3}; !- Outlet Port

OS:Connection,
  {6e18c974-6e18-4e1e-8b00-2bca67880fbb}, !- Handle
  {5d053574-3e0d-4f1b-b0fc-ca735008a9fd}, !- Name
  {c938a1e8-094b-4e97-bcc4-5ff8d54cc7b3}, !- Source Object
  3,                                      !- Outlet Port
  {c3f8aa17-ab41-45fd-b24a-96037ca60dc9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {52d471ae-5789-4627-ba11-f68423eeeff0}, !- Handle
  {180b20ad-c3d3-4763-a73a-e50b000bab02}, !- Name
  {c3f8aa17-ab41-45fd-b24a-96037ca60dc9}, !- Source Object
  10,                                     !- Outlet Port
  {459cb4cd-72cf-4aea-886d-79c73f6ad77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c307da-be92-4e22-9886-654e3ae7afc3}, !- Handle
  {20d20dd8-9a8d-43ec-86b5-dd93e009f5ac}, !- Name
  {459cb4cd-72cf-4aea-886d-79c73f6ad77a}, !- Source Object
  3,                                      !- Outlet Port
  {b8b437ac-1195-42bc-9d07-c9191df34a40}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {7818dbb8-b529-4b35-9707-3368ec50e9d1}, !- Handle
  Coil Heating Low Temperature Radiant Variable Flow 1, !- Name
  0,                                      !- Maximum Hot Water Flow {m3/s}
  {20586aa9-4668-43d3-83e8-662d2ebf605a}, !- Heating Water Inlet Node Name
  {9f49bd9e-1299-452a-afd2-aa1888d1070f}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {b43d2462-0074-4645-9558-f48d9a24c313}; !- Heating Control Temperature Schedule Name

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {793f0c97-b83d-4217-811b-ba3b7e6c775d}, !- Handle
  Coil Cooling Low Temperature Radiant Variable Flow 1, !- Name
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {6d452da1-81d2-4e66-b0ba-baa59e071eba}, !- Cooling Water Inlet Node Name
  {b320db16-80a9-4096-80f7-10f4d8c683ce}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {971f3304-c750-4258-b72a-abd4fe359e96}; !- Cooling Control Temperature Schedule Name

OS:Schedule:Constant,
  {6e15c795-3ade-4e5e-b3ae-e4d2d6c2ac9b}, !- Handle
  Always On Discrete 7,                   !- Name
  {21958966-926b-47b2-a0a7-221558688509}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {21958966-926b-47b2-a0a7-221558688509}, !- Handle
  OnOff 6,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {ee730246-3846-43bb-8865-6fb8b3b5db73}, !- Handle
  Zone HVAC Low Temperature Radiant Variable Flow 1, !- Name
  {6e15c795-3ade-4e5e-b3ae-e4d2d6c2ac9b}, !- Availability Schedule Name
  {7818dbb8-b529-4b35-9707-3368ec50e9d1}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {793f0c97-b83d-4217-811b-ba3b7e6c775d}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  ,                                       !- Radiant Surface Type
  ,                                       !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Temperature Control Type
  CalculateFromCircuitLength;             !- Number of Circuits

OS:Node,
  {ffafe5d0-b7ba-40da-bf77-b8618ead2b41}, !- Handle
  Node 50,                                !- Name
  {53cf11bc-ca8f-4c6f-b407-48dbe2622c4a}, !- Inlet Port
  {20586aa9-4668-43d3-83e8-662d2ebf605a}; !- Outlet Port

OS:Connection,
  {53cf11bc-ca8f-4c6f-b407-48dbe2622c4a}, !- Handle
  {e494256c-29f0-4db0-b4c5-2b7d464e4c60}, !- Name
  {3e2b2789-6f32-47bb-b24d-b5303d436e8d}, !- Source Object
  4,                                      !- Outlet Port
  {ffafe5d0-b7ba-40da-bf77-b8618ead2b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0530c1ca-9a4f-403a-8594-780fcf4c1ca0}, !- Handle
  Node 51,                                !- Name
  {9f49bd9e-1299-452a-afd2-aa1888d1070f}, !- Inlet Port
  {a5cda424-7717-43d2-a434-e41a1ed414d5}; !- Outlet Port

OS:Connection,
  {20586aa9-4668-43d3-83e8-662d2ebf605a}, !- Handle
  {d5000df0-0491-4ea9-90d7-e80edc7fcb62}, !- Name
  {ffafe5d0-b7ba-40da-bf77-b8618ead2b41}, !- Source Object
  3,                                      !- Outlet Port
  {7818dbb8-b529-4b35-9707-3368ec50e9d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f49bd9e-1299-452a-afd2-aa1888d1070f}, !- Handle
  {7f94b8c5-44f0-4561-9b3f-044d9c92c3b3}, !- Name
  {7818dbb8-b529-4b35-9707-3368ec50e9d1}, !- Source Object
  4,                                      !- Outlet Port
  {0530c1ca-9a4f-403a-8594-780fcf4c1ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cda424-7717-43d2-a434-e41a1ed414d5}, !- Handle
  {503b1cd6-d912-485e-9307-4b09063a0a5e}, !- Name
  {0530c1ca-9a4f-403a-8594-780fcf4c1ca0}, !- Source Object
  3,                                      !- Outlet Port
  {b8b437ac-1195-42bc-9d07-c9191df34a40}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {896071b2-3fcb-46c1-a41c-fbc80c5821e9}, !- Handle
  Node 52,                                !- Name
  {b320db16-80a9-4096-80f7-10f4d8c683ce}, !- Inlet Port
  {55a5e4b6-6253-4738-8fd8-703bf1833d78}; !- Outlet Port

OS:Connection,
  {6d452da1-81d2-4e66-b0ba-baa59e071eba}, !- Handle
  {dbca47e0-e771-4892-b817-ebe51971684b}, !- Name
  {b73c83cf-8fa9-43a3-b0f4-8e429ca5ca69}, !- Source Object
  3,                                      !- Outlet Port
  {793f0c97-b83d-4217-811b-ba3b7e6c775d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b320db16-80a9-4096-80f7-10f4d8c683ce}, !- Handle
  {526692c0-da14-44e0-8789-0b9cc3f0b108}, !- Name
  {793f0c97-b83d-4217-811b-ba3b7e6c775d}, !- Source Object
  4,                                      !- Outlet Port
  {896071b2-3fcb-46c1-a41c-fbc80c5821e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55a5e4b6-6253-4738-8fd8-703bf1833d78}, !- Handle
  {734e8e95-9ac2-4c2a-934c-57d8f3bc039b}, !- Name
  {896071b2-3fcb-46c1-a41c-fbc80c5821e9}, !- Source Object
  3,                                      !- Outlet Port
  {c44dac14-a2a6-4eac-bc2e-303c1aee8da7}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3b492530-61ed-4d25-b961-c54936f3ad75}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {926ca39b-b85b-4450-b1cc-59e15c49317d}, !- Water Inlet Node Name
  {65ec1c01-4e9d-400a-a145-e0ca81092936}; !- Water Outlet Node Name

OS:Schedule:Constant,
  {1f071af0-b4d1-4f59-a46c-7f2f8f3a2092}, !- Handle
  Always On Discrete 8,                   !- Name
  {224397f3-ee90-424e-bb52-0e77af552fcf}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {224397f3-ee90-424e-bb52-0e77af552fcf}, !- Handle
  OnOff 7,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c00f1cdd-da76-4a64-ad85-09a4f62dd9e3}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {1f071af0-b4d1-4f59-a46c-7f2f8f3a2092}, !- Availability Schedule Name
  {3b492530-61ed-4d25-b961-c54936f3ad75}; !- Heating Coil Name

OS:Node,
  {d08310bc-090b-4949-ba63-ceb51f449977}, !- Handle
  Node 53,                                !- Name
  {106aa956-c2b5-484d-927c-1688234cbd3b}, !- Inlet Port
  {926ca39b-b85b-4450-b1cc-59e15c49317d}; !- Outlet Port

OS:Connection,
  {106aa956-c2b5-484d-927c-1688234cbd3b}, !- Handle
  {57a14b9e-eb3b-46df-aa29-17d7b27b8674}, !- Name
  {3e2b2789-6f32-47bb-b24d-b5303d436e8d}, !- Source Object
  5,                                      !- Outlet Port
  {d08310bc-090b-4949-ba63-ceb51f449977}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5177fc16-b181-46cc-8696-a57f77eb597e}, !- Handle
  Node 54,                                !- Name
  {65ec1c01-4e9d-400a-a145-e0ca81092936}, !- Inlet Port
  {f69d9661-f52d-4fcc-aa5a-cdea46a8adb8}; !- Outlet Port

OS:Connection,
  {926ca39b-b85b-4450-b1cc-59e15c49317d}, !- Handle
  {b453c539-783a-448f-b85a-8437334bfc91}, !- Name
  {d08310bc-090b-4949-ba63-ceb51f449977}, !- Source Object
  3,                                      !- Outlet Port
  {3b492530-61ed-4d25-b961-c54936f3ad75}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {65ec1c01-4e9d-400a-a145-e0ca81092936}, !- Handle
  {46b0f113-71a4-410e-b254-d96a67d65d96}, !- Name
  {3b492530-61ed-4d25-b961-c54936f3ad75}, !- Source Object
  10,                                     !- Outlet Port
  {5177fc16-b181-46cc-8696-a57f77eb597e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f69d9661-f52d-4fcc-aa5a-cdea46a8adb8}, !- Handle
  {3a45ef4c-681b-4095-93b7-da58f8775144}, !- Name
  {5177fc16-b181-46cc-8696-a57f77eb597e}, !- Source Object
  3,                                      !- Outlet Port
  {b8b437ac-1195-42bc-9d07-c9191df34a40}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {e7c0a22c-25b2-41b5-8fa0-ecebc6ba9ab4}, !- Handle
  Coil Heating Low Temperature Radiant Variable Flow 2, !- Name
  0,                                      !- Maximum Hot Water Flow {m3/s}
  {cc58ce0b-73b2-4b74-b076-223d695a4af2}, !- Heating Water Inlet Node Name
  {3e094bdd-eed9-48eb-9d9d-c8a77f8f0555}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {b43d2462-0074-4645-9558-f48d9a24c313}; !- Heating Control Temperature Schedule Name

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {d82f9a67-213d-42ca-b199-43cf1b2e437d}, !- Handle
  Coil Cooling Low Temperature Radiant Variable Flow 2, !- Name
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {a3a4347c-b97e-4d5e-bf85-70d5f61c10b7}, !- Cooling Water Inlet Node Name
  {e5094a2f-90c3-4e9a-86cc-1daa2727be26}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {971f3304-c750-4258-b72a-abd4fe359e96}; !- Cooling Control Temperature Schedule Name

OS:Schedule:Constant,
  {61ed57f0-b9e0-4610-b798-98c42eac7429}, !- Handle
  Always On Discrete 9,                   !- Name
  {aa137f80-a77b-4d71-9e84-fb581becf43b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {aa137f80-a77b-4d71-9e84-fb581becf43b}, !- Handle
  OnOff 8,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {3ed18b37-d863-4857-8bac-914288620f6b}, !- Handle
  Zone HVAC Low Temperature Radiant Variable Flow 2, !- Name
  {61ed57f0-b9e0-4610-b798-98c42eac7429}, !- Availability Schedule Name
  {e7c0a22c-25b2-41b5-8fa0-ecebc6ba9ab4}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {d82f9a67-213d-42ca-b199-43cf1b2e437d}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  ,                                       !- Radiant Surface Type
  ,                                       !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Temperature Control Type
  CalculateFromCircuitLength;             !- Number of Circuits

OS:Node,
  {37c49ba9-9c09-4757-b530-b12c3f27b944}, !- Handle
  Node 55,                                !- Name
  {91c19116-c410-488e-8f0c-0b04ab29525e}, !- Inlet Port
  {cc58ce0b-73b2-4b74-b076-223d695a4af2}; !- Outlet Port

OS:Connection,
  {91c19116-c410-488e-8f0c-0b04ab29525e}, !- Handle
  {064a5a07-cfce-4568-a2c7-3acbb9319d1e}, !- Name
  {3e2b2789-6f32-47bb-b24d-b5303d436e8d}, !- Source Object
  6,                                      !- Outlet Port
  {37c49ba9-9c09-4757-b530-b12c3f27b944}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c4bacbb-43f1-4c53-88da-6e0756985d9d}, !- Handle
  Node 56,                                !- Name
  {3e094bdd-eed9-48eb-9d9d-c8a77f8f0555}, !- Inlet Port
  {330fb916-3d07-4f3a-a967-f5213c1b829c}; !- Outlet Port

OS:Connection,
  {cc58ce0b-73b2-4b74-b076-223d695a4af2}, !- Handle
  {9742cf53-7520-44b4-a8e2-83e2e81ae7ce}, !- Name
  {37c49ba9-9c09-4757-b530-b12c3f27b944}, !- Source Object
  3,                                      !- Outlet Port
  {e7c0a22c-25b2-41b5-8fa0-ecebc6ba9ab4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e094bdd-eed9-48eb-9d9d-c8a77f8f0555}, !- Handle
  {89d1f1b0-96f0-48e5-836a-f0b9a8cd625e}, !- Name
  {e7c0a22c-25b2-41b5-8fa0-ecebc6ba9ab4}, !- Source Object
  4,                                      !- Outlet Port
  {3c4bacbb-43f1-4c53-88da-6e0756985d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330fb916-3d07-4f3a-a967-f5213c1b829c}, !- Handle
  {26bef053-ee34-4929-a84d-23ccac7fa79a}, !- Name
  {3c4bacbb-43f1-4c53-88da-6e0756985d9d}, !- Source Object
  3,                                      !- Outlet Port
  {b8b437ac-1195-42bc-9d07-c9191df34a40}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f5d2056-d67f-46f5-b584-d5a8bef2715f}, !- Handle
  Node 57,                                !- Name
  {06733aca-723e-43cc-8f4e-a1e6816e1cce}, !- Inlet Port
  {a3a4347c-b97e-4d5e-bf85-70d5f61c10b7}; !- Outlet Port

OS:Connection,
  {06733aca-723e-43cc-8f4e-a1e6816e1cce}, !- Handle
  {ed814399-0b73-4317-8dab-81cab9ee17db}, !- Name
  {552208d9-2d92-45fd-a1d9-46f638dfa102}, !- Source Object
  4,                                      !- Outlet Port
  {1f5d2056-d67f-46f5-b584-d5a8bef2715f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a662ca8-2901-4594-8057-259531021405}, !- Handle
  Node 58,                                !- Name
  {e5094a2f-90c3-4e9a-86cc-1daa2727be26}, !- Inlet Port
  {536de02c-9eb5-4144-9576-d7ec57c0e49f}; !- Outlet Port

OS:Connection,
  {a3a4347c-b97e-4d5e-bf85-70d5f61c10b7}, !- Handle
  {5cdf6b04-f574-46cb-9306-44b74b02e7e5}, !- Name
  {1f5d2056-d67f-46f5-b584-d5a8bef2715f}, !- Source Object
  3,                                      !- Outlet Port
  {d82f9a67-213d-42ca-b199-43cf1b2e437d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5094a2f-90c3-4e9a-86cc-1daa2727be26}, !- Handle
  {ae72b96f-9d2f-4c3a-b675-71ee0603964c}, !- Name
  {d82f9a67-213d-42ca-b199-43cf1b2e437d}, !- Source Object
  4,                                      !- Outlet Port
  {3a662ca8-2901-4594-8057-259531021405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {536de02c-9eb5-4144-9576-d7ec57c0e49f}, !- Handle
  {c9ff7f2e-80bf-4b17-8a58-8164eaf85033}, !- Name
  {3a662ca8-2901-4594-8057-259531021405}, !- Source Object
  3,                                      !- Outlet Port
  {c44dac14-a2a6-4eac-bc2e-303c1aee8da7}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {30612b5a-7a49-4988-a348-9b76870a8cb3}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bf95b1b9-b78e-4480-a275-7b4935afd7ec}, !- Water Inlet Node Name
  {297e6fce-934a-4a13-b2e2-707ab1f7adb7}; !- Water Outlet Node Name

OS:Schedule:Constant,
  {992acf47-7286-4a47-99f1-703c21e270ee}, !- Handle
  Always On Discrete 10,                  !- Name
  {5778b5cb-8770-4f8e-9e10-c35e04411276}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5778b5cb-8770-4f8e-9e10-c35e04411276}, !- Handle
  OnOff 9,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b1da6a1e-01cf-4eb8-afb5-bb3cf6f96dad}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {992acf47-7286-4a47-99f1-703c21e270ee}, !- Availability Schedule Name
  {30612b5a-7a49-4988-a348-9b76870a8cb3}; !- Heating Coil Name

OS:Node,
  {ec0ebe47-8e85-4e9e-aec6-611e73809d35}, !- Handle
  Node 59,                                !- Name
  {1be88eae-83ff-42cd-8f18-2cc394ec0282}, !- Inlet Port
  {bf95b1b9-b78e-4480-a275-7b4935afd7ec}; !- Outlet Port

OS:Connection,
  {1be88eae-83ff-42cd-8f18-2cc394ec0282}, !- Handle
  {22b63600-cafd-4e41-a032-888bbf129702}, !- Name
  {3e2b2789-6f32-47bb-b24d-b5303d436e8d}, !- Source Object
  7,                                      !- Outlet Port
  {ec0ebe47-8e85-4e9e-aec6-611e73809d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9a64e58-c0e1-48f6-8970-da6195103d58}, !- Handle
  Node 60,                                !- Name
  {297e6fce-934a-4a13-b2e2-707ab1f7adb7}, !- Inlet Port
  {31c1b4b9-2c27-4d97-a237-b274c174d458}; !- Outlet Port

OS:Connection,
  {bf95b1b9-b78e-4480-a275-7b4935afd7ec}, !- Handle
  {2ea2c619-9129-420d-a986-22bea2731b5c}, !- Name
  {ec0ebe47-8e85-4e9e-aec6-611e73809d35}, !- Source Object
  3,                                      !- Outlet Port
  {30612b5a-7a49-4988-a348-9b76870a8cb3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {297e6fce-934a-4a13-b2e2-707ab1f7adb7}, !- Handle
  {dafdc7cf-c146-4cf6-8e4f-e9d846173dcb}, !- Name
  {30612b5a-7a49-4988-a348-9b76870a8cb3}, !- Source Object
  10,                                     !- Outlet Port
  {a9a64e58-c0e1-48f6-8970-da6195103d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c1b4b9-2c27-4d97-a237-b274c174d458}, !- Handle
  {4542ffef-4691-4ff7-a23e-94528c9fd662}, !- Name
  {a9a64e58-c0e1-48f6-8970-da6195103d58}, !- Source Object
  3,                                      !- Outlet Port
  {b8b437ac-1195-42bc-9d07-c9191df34a40}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {43ea9899-d26d-4e31-b963-49657f90fbe6}, !- Handle
  Coil Heating Low Temperature Radiant Variable Flow 3, !- Name
  0,                                      !- Maximum Hot Water Flow {m3/s}
  {8b5a5e8f-6131-4d30-9e15-e3bcd59cd02b}, !- Heating Water Inlet Node Name
  {1719726e-7022-4136-897f-6d34f8867379}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {b43d2462-0074-4645-9558-f48d9a24c313}; !- Heating Control Temperature Schedule Name

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {7b2e8585-45bb-487f-b290-a95b38edeacf}, !- Handle
  Coil Cooling Low Temperature Radiant Variable Flow 3, !- Name
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {89763f89-cddb-4acc-8011-b5403379321b}, !- Cooling Water Inlet Node Name
  {75fb0b8f-7cb1-4e17-b3c2-2dac775c5785}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {971f3304-c750-4258-b72a-abd4fe359e96}; !- Cooling Control Temperature Schedule Name

OS:Schedule:Constant,
  {ba28efe2-63ec-46ec-8b8c-36ea05e2b891}, !- Handle
  Always On Discrete 11,                  !- Name
  {8789b975-777b-4610-9c92-7aac94ae0c48}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8789b975-777b-4610-9c92-7aac94ae0c48}, !- Handle
  OnOff 10,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {d94a304c-e8e1-4fa0-a829-eb57552b676a}, !- Handle
  Zone HVAC Low Temperature Radiant Variable Flow 3, !- Name
  {ba28efe2-63ec-46ec-8b8c-36ea05e2b891}, !- Availability Schedule Name
  {43ea9899-d26d-4e31-b963-49657f90fbe6}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {7b2e8585-45bb-487f-b290-a95b38edeacf}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  ,                                       !- Radiant Surface Type
  ,                                       !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Temperature Control Type
  CalculateFromCircuitLength;             !- Number of Circuits

OS:Node,
  {787db608-57e5-42a6-803f-5219e27fb5ba}, !- Handle
  Node 61,                                !- Name
  {64a864f6-45b4-4d5b-8d72-6ad6ffdd98ea}, !- Inlet Port
  {8b5a5e8f-6131-4d30-9e15-e3bcd59cd02b}; !- Outlet Port

OS:Connection,
  {64a864f6-45b4-4d5b-8d72-6ad6ffdd98ea}, !- Handle
  {00473f09-9763-48b0-885b-b4a165261720}, !- Name
  {3e2b2789-6f32-47bb-b24d-b5303d436e8d}, !- Source Object
  8,                                      !- Outlet Port
  {787db608-57e5-42a6-803f-5219e27fb5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07ae5293-f1d9-4aba-8acb-befa758cfcbd}, !- Handle
  Node 62,                                !- Name
  {1719726e-7022-4136-897f-6d34f8867379}, !- Inlet Port
  {9d805c14-bad7-40a1-956f-e179ca2ad6e2}; !- Outlet Port

OS:Connection,
  {8b5a5e8f-6131-4d30-9e15-e3bcd59cd02b}, !- Handle
  {9ad7aa70-eafa-450e-b86b-df37674bd9cf}, !- Name
  {787db608-57e5-42a6-803f-5219e27fb5ba}, !- Source Object
  3,                                      !- Outlet Port
  {43ea9899-d26d-4e31-b963-49657f90fbe6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1719726e-7022-4136-897f-6d34f8867379}, !- Handle
  {d8379a75-ce96-4bc2-bffe-c28a4b2d9d30}, !- Name
  {43ea9899-d26d-4e31-b963-49657f90fbe6}, !- Source Object
  4,                                      !- Outlet Port
  {07ae5293-f1d9-4aba-8acb-befa758cfcbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d805c14-bad7-40a1-956f-e179ca2ad6e2}, !- Handle
  {3cffaf88-167f-4678-872b-6592e4642fc5}, !- Name
  {07ae5293-f1d9-4aba-8acb-befa758cfcbd}, !- Source Object
  3,                                      !- Outlet Port
  {b8b437ac-1195-42bc-9d07-c9191df34a40}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b93737e7-d23e-4461-aeb3-c07c913332bc}, !- Handle
  Node 63,                                !- Name
  {49e523d1-871b-4322-a145-345b3c748cb5}, !- Inlet Port
  {89763f89-cddb-4acc-8011-b5403379321b}; !- Outlet Port

OS:Connection,
  {49e523d1-871b-4322-a145-345b3c748cb5}, !- Handle
  {3f76ab3c-d0dc-477f-a85b-086687178c14}, !- Name
  {552208d9-2d92-45fd-a1d9-46f638dfa102}, !- Source Object
  5,                                      !- Outlet Port
  {b93737e7-d23e-4461-aeb3-c07c913332bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d39a6d9f-7ffb-496f-a2a7-8dbc43a1ad94}, !- Handle
  Node 64,                                !- Name
  {75fb0b8f-7cb1-4e17-b3c2-2dac775c5785}, !- Inlet Port
  {1f01e7ff-4327-445f-9fab-e10fa8d3c1b0}; !- Outlet Port

OS:Connection,
  {89763f89-cddb-4acc-8011-b5403379321b}, !- Handle
  {46b8d487-716c-4610-adf5-2b089d3ffe71}, !- Name
  {b93737e7-d23e-4461-aeb3-c07c913332bc}, !- Source Object
  3,                                      !- Outlet Port
  {7b2e8585-45bb-487f-b290-a95b38edeacf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75fb0b8f-7cb1-4e17-b3c2-2dac775c5785}, !- Handle
  {e711c03c-21a1-4b1e-91ee-0ac2469d51f5}, !- Name
  {7b2e8585-45bb-487f-b290-a95b38edeacf}, !- Source Object
  4,                                      !- Outlet Port
  {d39a6d9f-7ffb-496f-a2a7-8dbc43a1ad94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f01e7ff-4327-445f-9fab-e10fa8d3c1b0}, !- Handle
  {06c82ed9-9ddf-4fe4-9937-817dd0afa4f8}, !- Name
  {d39a6d9f-7ffb-496f-a2a7-8dbc43a1ad94}, !- Source Object
  3,                                      !- Outlet Port
  {c44dac14-a2a6-4eac-bc2e-303c1aee8da7}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a6e838af-7034-42d0-98fd-96908dac6d10}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {47884aed-2532-4fa6-a003-f3363bdd2374}, !- Water Inlet Node Name
  {d747774b-4752-4e08-a59a-8035fa168ee5}; !- Water Outlet Node Name

OS:Schedule:Constant,
  {cdf4a421-3205-457a-84b1-6b5ca19cfd9f}, !- Handle
  Always On Discrete 12,                  !- Name
  {b59e379d-8431-43cb-ac32-97c289c37941}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b59e379d-8431-43cb-ac32-97c289c37941}, !- Handle
  OnOff 11,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9c890d9d-0690-4b65-9c19-f71e48b7a9af}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {cdf4a421-3205-457a-84b1-6b5ca19cfd9f}, !- Availability Schedule Name
  {a6e838af-7034-42d0-98fd-96908dac6d10}; !- Heating Coil Name

OS:Node,
  {c16293ad-defa-4423-9253-159af9eb4705}, !- Handle
  Node 65,                                !- Name
  {97b301cd-b825-41ec-9351-b515b7408cad}, !- Inlet Port
  {47884aed-2532-4fa6-a003-f3363bdd2374}; !- Outlet Port

OS:Connection,
  {97b301cd-b825-41ec-9351-b515b7408cad}, !- Handle
  {4143da6c-3257-47c3-89f9-0ce7fd154fe8}, !- Name
  {3e2b2789-6f32-47bb-b24d-b5303d436e8d}, !- Source Object
  9,                                      !- Outlet Port
  {c16293ad-defa-4423-9253-159af9eb4705}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbf89a95-4e99-4ba6-80ca-3c1706af8991}, !- Handle
  Node 66,                                !- Name
  {d747774b-4752-4e08-a59a-8035fa168ee5}, !- Inlet Port
  {3f085d88-ace4-4f30-9804-c9a15cd0cdc0}; !- Outlet Port

OS:Connection,
  {47884aed-2532-4fa6-a003-f3363bdd2374}, !- Handle
  {d4bc8f39-2e81-4348-b354-966112364f5e}, !- Name
  {c16293ad-defa-4423-9253-159af9eb4705}, !- Source Object
  3,                                      !- Outlet Port
  {a6e838af-7034-42d0-98fd-96908dac6d10}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d747774b-4752-4e08-a59a-8035fa168ee5}, !- Handle
  {3628a980-f737-49f4-9dc8-2b227d0627a7}, !- Name
  {a6e838af-7034-42d0-98fd-96908dac6d10}, !- Source Object
  10,                                     !- Outlet Port
  {dbf89a95-4e99-4ba6-80ca-3c1706af8991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f085d88-ace4-4f30-9804-c9a15cd0cdc0}, !- Handle
  {ee2f96f1-e6db-40c7-99d2-ec05635cf1e4}, !- Name
  {dbf89a95-4e99-4ba6-80ca-3c1706af8991}, !- Source Object
  3,                                      !- Outlet Port
  {b8b437ac-1195-42bc-9d07-c9191df34a40}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {eb3cdc44-39ad-4985-b77a-2a2e43e49ff5}, !- Handle
  Coil Heating Low Temperature Radiant Variable Flow 4, !- Name
  0,                                      !- Maximum Hot Water Flow {m3/s}
  {9a59dfc2-a798-487a-b6c6-e661d877b8a4}, !- Heating Water Inlet Node Name
  {e54f2221-7e2f-40d1-9b06-67ae499ecda3}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {b43d2462-0074-4645-9558-f48d9a24c313}; !- Heating Control Temperature Schedule Name

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {c1ca1e1b-14fd-40dc-8be0-a09663bfc66e}, !- Handle
  Coil Cooling Low Temperature Radiant Variable Flow 4, !- Name
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {a542b9e4-8a52-4204-aac4-bb1da98190fc}, !- Cooling Water Inlet Node Name
  {d6a0afaf-ef1d-440e-8c69-4fdf796a9d1f}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {971f3304-c750-4258-b72a-abd4fe359e96}; !- Cooling Control Temperature Schedule Name

OS:Schedule:Constant,
  {b30610b8-4f94-4b21-885c-9a8884a19ec5}, !- Handle
  Always On Discrete 13,                  !- Name
  {55875095-c373-420e-bcdd-b8cddc1550b5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {55875095-c373-420e-bcdd-b8cddc1550b5}, !- Handle
  OnOff 12,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {52d27cf6-c6d3-4d5d-9413-d90b19f435a9}, !- Handle
  Zone HVAC Low Temperature Radiant Variable Flow 4, !- Name
  {b30610b8-4f94-4b21-885c-9a8884a19ec5}, !- Availability Schedule Name
  {eb3cdc44-39ad-4985-b77a-2a2e43e49ff5}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {c1ca1e1b-14fd-40dc-8be0-a09663bfc66e}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  ,                                       !- Radiant Surface Type
  ,                                       !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Temperature Control Type
  CalculateFromCircuitLength;             !- Number of Circuits

OS:Node,
  {54f98413-028f-44ef-b74b-75750bc9452a}, !- Handle
  Node 67,                                !- Name
  {a232344d-aca1-4f4b-ba4c-45ae6aa8ef82}, !- Inlet Port
  {9a59dfc2-a798-487a-b6c6-e661d877b8a4}; !- Outlet Port

OS:Connection,
  {a232344d-aca1-4f4b-ba4c-45ae6aa8ef82}, !- Handle
  {8e4a547d-bca4-4658-9ff6-6e9aeefd0825}, !- Name
  {3e2b2789-6f32-47bb-b24d-b5303d436e8d}, !- Source Object
  10,                                     !- Outlet Port
  {54f98413-028f-44ef-b74b-75750bc9452a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c503efd5-ff02-4d42-a9e1-1850bb5ba2b5}, !- Handle
  Node 68,                                !- Name
  {e54f2221-7e2f-40d1-9b06-67ae499ecda3}, !- Inlet Port
  {5f36e172-b80c-4f90-aef8-b7c4eda03870}; !- Outlet Port

OS:Connection,
  {9a59dfc2-a798-487a-b6c6-e661d877b8a4}, !- Handle
  {1c7d2651-139c-4ff6-a8ab-70c9d90908be}, !- Name
  {54f98413-028f-44ef-b74b-75750bc9452a}, !- Source Object
  3,                                      !- Outlet Port
  {eb3cdc44-39ad-4985-b77a-2a2e43e49ff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e54f2221-7e2f-40d1-9b06-67ae499ecda3}, !- Handle
  {5f60f684-19de-4cd9-9c2a-663bb8947659}, !- Name
  {eb3cdc44-39ad-4985-b77a-2a2e43e49ff5}, !- Source Object
  4,                                      !- Outlet Port
  {c503efd5-ff02-4d42-a9e1-1850bb5ba2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f36e172-b80c-4f90-aef8-b7c4eda03870}, !- Handle
  {e42c85f9-6f12-4c58-9ca2-5f85ac66fca2}, !- Name
  {c503efd5-ff02-4d42-a9e1-1850bb5ba2b5}, !- Source Object
  3,                                      !- Outlet Port
  {b8b437ac-1195-42bc-9d07-c9191df34a40}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {909d155b-e762-4a22-b1fe-4960317b7d06}, !- Handle
  Node 69,                                !- Name
  {733dc4e9-0dc1-4b45-9510-91a375e90db3}, !- Inlet Port
  {a542b9e4-8a52-4204-aac4-bb1da98190fc}; !- Outlet Port

OS:Connection,
  {733dc4e9-0dc1-4b45-9510-91a375e90db3}, !- Handle
  {4d034d19-10f9-4bd2-bb47-9d7948def1f6}, !- Name
  {552208d9-2d92-45fd-a1d9-46f638dfa102}, !- Source Object
  6,                                      !- Outlet Port
  {909d155b-e762-4a22-b1fe-4960317b7d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3819ec8d-7170-47a2-a1c4-646d36c6867a}, !- Handle
  Node 70,                                !- Name
  {d6a0afaf-ef1d-440e-8c69-4fdf796a9d1f}, !- Inlet Port
  {f05b8625-7eb1-4223-9118-570dc4476271}; !- Outlet Port

OS:Connection,
  {a542b9e4-8a52-4204-aac4-bb1da98190fc}, !- Handle
  {03ef6a93-6ef2-4342-83d1-d3b3632797cf}, !- Name
  {909d155b-e762-4a22-b1fe-4960317b7d06}, !- Source Object
  3,                                      !- Outlet Port
  {c1ca1e1b-14fd-40dc-8be0-a09663bfc66e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6a0afaf-ef1d-440e-8c69-4fdf796a9d1f}, !- Handle
  {5c5bcc9f-6649-49b1-af62-59b65adf544f}, !- Name
  {c1ca1e1b-14fd-40dc-8be0-a09663bfc66e}, !- Source Object
  4,                                      !- Outlet Port
  {3819ec8d-7170-47a2-a1c4-646d36c6867a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05b8625-7eb1-4223-9118-570dc4476271}, !- Handle
  {7e5cc391-09bc-454e-816e-b2a2d576da06}, !- Name
  {3819ec8d-7170-47a2-a1c4-646d36c6867a}, !- Source Object
  3,                                      !- Outlet Port
  {c44dac14-a2a6-4eac-bc2e-303c1aee8da7}, !- Target Object
  6;                                      !- Inlet Port

