  25,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  25,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  25,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  25,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  25,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  25,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  25,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  25,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  25,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  25,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  25,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  25,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  25,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  25,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  25,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  25,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  25,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  25,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  25,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  25,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  25,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  25,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  25,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  25,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  25,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  25,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  25,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  25;                                     !- Value Until Time 96

ZoneHVAC:EquipmentList,
  EXT-Thermal Zone 1 Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 1, !- Zone Equipment Name 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Zone Equipment Object Type 3
  Zone HVAC Low Temperature Radiant Variable Flow 1, !- Zone Equipment Name 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 1,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  1.5;                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  EXT-Thermal Zone 2,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  SlabConstruction,                       !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction Reversed,          !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction,                   !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.048, 1.99986440677966,       !- X,Y,Z Vertex 1 {m}
  0.0254, -3.048, 0.76,                   !- X,Y,Z Vertex 2 {m}
  3.0226, -3.048, 0.76,                   !- X,Y,Z Vertex 3 {m}
  3.0226, -3.048, 1.99986440677966;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.99986440677966,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -3.0226, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -3.0226, 1.99986440677966;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  RoofConstruction,                       !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 2,                        !- Name
  ChilledCeilingConstruction,             !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone or ZoneList Name
  7.4322432;                              !- Surface Area {m2}

People,
  People 2,                               !- Name
  EXT-Thermal Zone 2,                     !- Zone or ZoneList Name
  PeopleSchedule,                         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  3,                                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  PeopleActivitySchedule;                 !- Activity Level Schedule Name

Lights,
  Lights 2,                               !- Name
  EXT-Thermal Zone 2,                     !- Zone or ZoneList Name
  LightSchedule,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  EXT-Thermal Zone 2,                     !- Zone or ZoneList Name
  ElectricEquipmentSched,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Space Infiltration Design Flow Rate 2,  !- Name
  EXT-Thermal Zone 2,                     !- Zone or ZoneList Name
  AlwaysOnInfitration,                    !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.07,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Daylighting:Controls,
  EXT-Thermal Zone 2 DaylightingControls, !- Name
  EXT-Thermal Zone 2,                     !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  EXT-Space 101 daylighting control,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  EXT-Space 101 daylighting control,      !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  EXT-Space 101 daylighting control,      !- Name
  EXT-Thermal Zone 2,                     !- Zone Name
  1.524,                                  !- X-Coordinate of Reference Point {m}
  -1.524,                                 !- Y-Coordinate of Reference Point {m}
  0.76;                                   !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  EXT-Thermal Zone 2 Thermostat,          !- Name
  EXT-Thermal Zone 2,                     !- Zone or ZoneList Name
  EXT-Thermal Zone 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2;    !- Control 1 Name

Schedule:Compact,
  EXT-Thermal Zone 2 Thermostat Schedule, !- Name
  EXT-Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EXT-Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  ZoneHeatingTempSched 1,                 !- Heating Setpoint Temperature Schedule Name
  ZoneCoolingTempSched 1;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EXT-Thermal Zone 2,                     !- Zone Name
  EXT-Thermal Zone 2 Equipment List,      !- Zone Conditioning Equipment List Name
  EXT-Thermal Zone 2 Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  EXT-Thermal Zone 2 Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  EXT-Thermal Zone 2 Inlet Node List,     !- Name
  Node 18;                                !- Node Name 1

NodeList,
  EXT-Thermal Zone 2 Return Node List,    !- Name
  Node 19;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  HVACSched 1,                            !- Availability Schedule Name
  Node 20,                                !- Air Inlet Node Name
  Node 18,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  Node 18,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 2; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 2, !- Name
  Always On Discrete 8,                   !- Availability Schedule Name
  Node 53,                                !- Inlet Node Name
  Node 54,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete 8,                   !- Name
  OnOff 7,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  Zone HVAC Low Temperature Radiant Variable Flow 2, !- Name
  Always On Discrete 9,                   !- Availability Schedule Name
  EXT-Thermal Zone 2,                     !- Zone Name
  Zone HVAC Low Temperature Radiant Variable Flow 2Ceilings, !- Surface Name or Radiant Surface Group Name
  0.013,                                  !- Hydronic Tubing Inside Diameter {m}
  Autosize,                               !- Hydronic Tubing Length {m}
  MeanAirTemperature,                     !- Temperature Control Type
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  0,                                      !- Maximum Hot Water Flow {m3/s}
  Node 55,                                !- Heating Water Inlet Node Name
  Node 56,                                !- Heating Water Outlet Node Name
  0.5,                                    !- Heating Control Throttling Range {deltaC}
  ZoneHeatingTempSched,                   !- Heating Control Temperature Schedule Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  Autosize,                               !- Maximum Cold Water Flow {m3/s}
  Node 57,                                !- Cooling Water Inlet Node Name
  Node 58,                                !- Cooling Water Outlet Node Name
  0.5,                                    !- Cooling Control Throttling Range {deltaC}
  ZoneCoolingTempSched,                   !- Cooling Control Temperature Schedule Name
  SimpleOff,                              !- Condensation Control Type
  1,                                      !- Condensation Control Dewpoint Offset {C}
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

Schedule:Constant,
  Always On Discrete 9,                   !- Name
  OnOff 8,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
  Zone HVAC Low Temperature Radiant Variable Flow 2Ceilings; !- Name

ZoneHVAC:EquipmentList,
  EXT-Thermal Zone 2 Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 2, !- Zone Equipment Name 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Zone Equipment Object Type 3
  Zone HVAC Low Temperature Radiant Variable Flow 2, !- Zone Equipment Name 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 2,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  1.5;                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  EXT-Thermal Zone 3,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  SlabConstruction,                       !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.0226, 0, 1.99986440677966,            !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.99986440677966; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction,                   !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction,                   !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.99986440677966,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -3.0226, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -3.0226, 1.99986440677966;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  RoofConstruction,                       !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 3,                        !- Name
  ChilledCeilingConstruction,             !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone or ZoneList Name
  7.4322432;                              !- Surface Area {m2}

People,
  People 3,                               !- Name
  EXT-Thermal Zone 3,                     !- Zone or ZoneList Name
  PeopleSchedule,                         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  3,                                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  PeopleActivitySchedule;                 !- Activity Level Schedule Name

Lights,
  Lights 3,                               !- Name
  EXT-Thermal Zone 3,                     !- Zone or ZoneList Name
  LightSchedule,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 3,                   !- Name
  EXT-Thermal Zone 3,                     !- Zone or ZoneList Name
  ElectricEquipmentSched,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Space Infiltration Design Flow Rate 3,  !- Name
  EXT-Thermal Zone 3,                     !- Zone or ZoneList Name
  AlwaysOnInfitration,                    !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.07,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Daylighting:Controls,
  EXT-Thermal Zone 3 DaylightingControls, !- Name
  EXT-Thermal Zone 3,                     !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  EXT-Space 103 daylighting control,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  EXT-Space 103 daylighting control,      !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  EXT-Space 103 daylighting control,      !- Name
  EXT-Thermal Zone 3,                     !- Zone Name
  1.524,                                  !- X-Coordinate of Reference Point {m}
  -1.524,                                 !- Y-Coordinate of Reference Point {m}
  0.76;                                   !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  EXT-Thermal Zone 3 Thermostat,          !- Name
  EXT-Thermal Zone 3,                     !- Zone or ZoneList Name
  EXT-Thermal Zone 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3;    !- Control 1 Name

Schedule:Compact,
  EXT-Thermal Zone 3 Thermostat Schedule, !- Name
  EXT-Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EXT-Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  ZoneHeatingTempSched 1,                 !- Heating Setpoint Temperature Schedule Name
  ZoneCoolingTempSched 1;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EXT-Thermal Zone 3,                     !- Zone Name
  EXT-Thermal Zone 3 Equipment List,      !- Zone Conditioning Equipment List Name
  EXT-Thermal Zone 3 Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  EXT-Thermal Zone 3 Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  EXT-Thermal Zone 3 Inlet Node List,     !- Name
  Node 21;                                !- Node Name 1

NodeList,
  EXT-Thermal Zone 3 Return Node List,    !- Name
  Node 22;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  HVACSched 1,                            !- Availability Schedule Name
  Node 23,                                !- Air Inlet Node Name
  Node 21,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  Node 21,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 3; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 3, !- Name
  Always On Discrete 10,                  !- Availability Schedule Name
  Node 59,                                !- Inlet Node Name
  Node 60,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete 10,                  !- Name
  OnOff 9,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  Zone HVAC Low Temperature Radiant Variable Flow 3, !- Name
  Always On Discrete 11,                  !- Availability Schedule Name
  EXT-Thermal Zone 3,                     !- Zone Name
  Zone HVAC Low Temperature Radiant Variable Flow 3Ceilings, !- Surface Name or Radiant Surface Group Name
  0.013,                                  !- Hydronic Tubing Inside Diameter {m}
  Autosize,                               !- Hydronic Tubing Length {m}
  MeanAirTemperature,                     !- Temperature Control Type
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  0,                                      !- Maximum Hot Water Flow {m3/s}
  Node 61,                                !- Heating Water Inlet Node Name
  Node 62,                                !- Heating Water Outlet Node Name
  0.5,                                    !- Heating Control Throttling Range {deltaC}
  ZoneHeatingTempSched,                   !- Heating Control Temperature Schedule Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  Autosize,                               !- Maximum Cold Water Flow {m3/s}
  Node 63,                                !- Cooling Water Inlet Node Name
  Node 64,                                !- Cooling Water Outlet Node Name
  0.5,                                    !- Cooling Control Throttling Range {deltaC}
  ZoneCoolingTempSched,                   !- Cooling Control Temperature Schedule Name
  SimpleOff,                              !- Condensation Control Type
  1,                                      !- Condensation Control Dewpoint Offset {C}
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

Schedule:Constant,
  Always On Discrete 11,                  !- Name
  OnOff 10,                               !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
  Zone HVAC Low Temperature Radiant Variable Flow 3Ceilings; !- Name

ZoneHVAC:EquipmentList,
  EXT-Thermal Zone 3 Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 3, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 3, !- Zone Equipment Name 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Zone Equipment Object Type 3
  Zone HVAC Low Temperature Radiant Variable Flow 3, !- Zone Equipment Name 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 3,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  1.5;                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  EXT-Thermal Zone 4,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  SlabConstruction,                       !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction Reversed,          !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction Reversed,          !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 3.048, 1.99986440677966,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 3.048, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -3.0226, 3.048, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -3.0226, 3.048, 1.99986440677966;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.99986440677966,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 3.0226, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 3.0226, 1.99986440677966;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  RoofConstruction,                       !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Internal Mass 4,                        !- Name
  ChilledCeilingConstruction,             !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone or ZoneList Name
  7.4322432;                              !- Surface Area {m2}

People,
  People 4,                               !- Name
  EXT-Thermal Zone 4,                     !- Zone or ZoneList Name
  PeopleSchedule,                         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  3,                                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  PeopleActivitySchedule;                 !- Activity Level Schedule Name

Lights,
  Lights 4,                               !- Name
  EXT-Thermal Zone 4,                     !- Zone or ZoneList Name
  LightSchedule,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Electric Equipment 4,                   !- Name
  EXT-Thermal Zone 4,                     !- Zone or ZoneList Name
  ElectricEquipmentSched,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Space Infiltration Design Flow Rate 4,  !- Name
  EXT-Thermal Zone 4,                     !- Zone or ZoneList Name
  AlwaysOnInfitration,                    !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.07,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Daylighting:Controls,
  EXT-Thermal Zone 4 DaylightingControls, !- Name
  EXT-Thermal Zone 4,                     !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  EXT-Space 104 daylighting control,      !- Glare Calculation Daylighting Reference Point Name
  0,                                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  EXT-Space 104 daylighting control,      !- Daylighting Reference Point Name 1
  1,                                      !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  EXT-Space 104 daylighting control,      !- Name
  EXT-Thermal Zone 4,                     !- Zone Name
  -1.524,                                 !- X-Coordinate of Reference Point {m}
  1.524,                                  !- Y-Coordinate of Reference Point {m}
  0.76;                                   !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  EXT-Thermal Zone 4 Thermostat,          !- Name
  EXT-Thermal Zone 4,                     !- Zone or ZoneList Name
  EXT-Thermal Zone 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4;    !- Control 1 Name

Schedule:Compact,
  EXT-Thermal Zone 4 Thermostat Schedule, !- Name
  EXT-Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EXT-Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  ZoneHeatingTempSched 1,                 !- Heating Setpoint Temperature Schedule Name
  ZoneCoolingTempSched 1;                 !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EXT-Thermal Zone 4,                     !- Zone Name
  EXT-Thermal Zone 4 Equipment List,      !- Zone Conditioning Equipment List Name
  EXT-Thermal Zone 4 Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  EXT-Thermal Zone 4 Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  EXT-Thermal Zone 4 Inlet Node List,     !- Name
  Node 24;                                !- Node Name 1

NodeList,
  EXT-Thermal Zone 4 Return Node List,    !- Name
  Node 25;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  HVACSched 1,                            !- Availability Schedule Name
  Node 26,                                !- Air Inlet Node Name
  Node 24,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  Node 24,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 4; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 4, !- Name
  Always On Discrete 12,                  !- Availability Schedule Name
  Node 65,                                !- Inlet Node Name
  Node 66,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete 12,                  !- Name
  OnOff 11,                               !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  Zone HVAC Low Temperature Radiant Variable Flow 4, !- Name
  Always On Discrete 13,                  !- Availability Schedule Name
  EXT-Thermal Zone 4,                     !- Zone Name
  Zone HVAC Low Temperature Radiant Variable Flow 4Ceilings, !- Surface Name or Radiant Surface Group Name
  0.013,                                  !- Hydronic Tubing Inside Diameter {m}
  Autosize,                               !- Hydronic Tubing Length {m}
  MeanAirTemperature,                     !- Temperature Control Type
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  0,                                      !- Maximum Hot Water Flow {m3/s}
  Node 67,                                !- Heating Water Inlet Node Name
  Node 68,                                !- Heating Water Outlet Node Name
  0.5,                                    !- Heating Control Throttling Range {deltaC}
  ZoneHeatingTempSched,                   !- Heating Control Temperature Schedule Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  Autosize,                               !- Maximum Cold Water Flow {m3/s}
  Node 69,                                !- Cooling Water Inlet Node Name
  Node 70,                                !- Cooling Water Outlet Node Name
  0.5,                                    !- Cooling Control Throttling Range {deltaC}
  ZoneCoolingTempSched,                   !- Cooling Control Temperature Schedule Name
  SimpleOff,                              !- Condensation Control Type
  1,                                      !- Condensation Control Dewpoint Offset {C}
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

Schedule:Constant,
  Always On Discrete 13,                  !- Name
  OnOff 12,                               !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
  Zone HVAC Low Temperature Radiant Variable Flow 4Ceilings; !- Name

ZoneHVAC:EquipmentList,
  EXT-Thermal Zone 4 Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 4, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 4, !- Zone Equipment Name 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Zone Equipment Object Type 3
  Zone HVAC Low Temperature Radiant Variable Flow 4, !- Zone Equipment Name 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 4,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  1.5;                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No;                                     !- Do HVAC Sizing Simulation for Sizing Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  ChilledCeiling1Name,                    !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ChilledCeiling2Name,                    !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ChilledCeiling3Name,                    !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ChilledCeiling4Name,                    !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ExternalWallMat1Name,                   !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ExternalWallMat2Name,                   !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ExternalWallMat3Name,                   !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ExternalWallMat4Name,                   !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  InteriorSlabs1Name,                     !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  InteriorSlabs2Name,                     !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  InteriorSlabs3Name,                     !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  InteriorSlabs4Name,                     !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Massen1Name,                            !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Massen2Name,                            !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Massen3Name,                            !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofMat1Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofMat2Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofMat3Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofMat4Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  SlabMat1Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  SlabMat2Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  SlabMat3Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  SlabMat4Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Window Material Simple Glazing System 1, !- Name
  2,                                      !- U-Factor {W/m2-K}
  0.1;                                    !- Solar Heat Gain Coefficient

WindowShadingControl,
  Sub Surface 1 shading control,          !- Name
  EXT-Thermal Zone 3,                     !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180,                                    !- Setpoint {W/m2, W or deg C}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Window Material Blind 1,                !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Sub Surface 1;                          !- Fenestration Surface Name 1

WindowShadingControl,
  Sub Surface 2 shading control,          !- Name
  EXT-Thermal Zone 3,                     !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180,                                    !- Setpoint {W/m2, W or deg C}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Window Material Blind 1,                !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Sub Surface 2;                          !- Fenestration Surface Name 1

WindowShadingControl,
  Sub Surface 3 shading control,          !- Name
  EXT-Thermal Zone 4,                     !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180,                                    !- Setpoint {W/m2, W or deg C}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Window Material Blind 1,                !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Sub Surface 3;                          !- Fenestration Surface Name 1

WindowShadingControl,
  Sub Surface 4 shading control,          !- Name
  EXT-Thermal Zone 4,                     !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180,                                    !- Setpoint {W/m2, W or deg C}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Window Material Blind 1,                !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Sub Surface 4;                          !- Fenestration Surface Name 1

WindowShadingControl,
  Sub Surface 5 shading control,          !- Name
  EXT-Thermal Zone 2,                     !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180,                                    !- Setpoint {W/m2, W or deg C}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Window Material Blind 1,                !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Sub Surface 5;                          !- Fenestration Surface Name 1

WindowShadingControl,
  Sub Surface 6 shading control,          !- Name
  EXT-Thermal Zone 1,                     !- Zone Name
  1,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180,                                    !- Setpoint {W/m2, W or deg C}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Window Material Blind 1,                !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Sub Surface 6;                          !- Fenestration Surface Name 1

WindowShadingControl,
  Sub Surface 7 shading control,          !- Name
  EXT-Thermal Zone 1,                     !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180,                                    !- Setpoint {W/m2, W or deg C}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Window Material Blind 1,                !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Sub Surface 7;                          !- Fenestration Surface Name 1

WindowShadingControl,
  Sub Surface 8 shading control,          !- Name
  EXT-Thermal Zone 2,                     !- Zone Name
  2,                                      !- Shading Control Sequence Number
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180,                                    !- Setpoint {W/m2, W or deg C}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Window Material Blind 1,                !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2 {BasedOnField A5}
  ,                                       !- Daylighting Control Object Name
  Group,                                  !- Multiple Surface Control Type
  Sub Surface 8;                          !- Fenestration Surface Name 1

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExternalWallConstruction,               !- Name
  ExternalWallMat1Name,                   !- Layer 1
  ExternalWallMat2Name,                   !- Layer 2
  ExternalWallMat3Name,                   !- Layer 3
  ExternalWallMat4Name;                   !- Layer 4

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  InteriorConstruction,                   !- Name
  Massen1Name,                            !- Layer 1
  Massen2Name,                            !- Layer 2
  Massen3Name;                            !- Layer 3

Construction,
  InteriorConstruction Reversed,          !- Name
  Massen3Name,                            !- Layer 1
  Massen2Name,                            !- Layer 2
  Massen1Name;                            !- Layer 3

Construction,
  RoofConstruction,                       !- Name
  RoofMat1Name,                           !- Layer 1
  RoofMat2Name,                           !- Layer 2
  RoofMat3Name,                           !- Layer 3
  RoofMat4Name;                           !- Layer 4

Construction,
  RoofConstruction 1,                     !- Name
  InteriorSlabs1Name,                     !- Layer 1
  InteriorSlabs2Name,                     !- Layer 2
  InteriorSlabs3Name,                     !- Layer 3
  InteriorSlabs4Name;                     !- Layer 4

Construction,
  SlabConstruction,                       !- Name
  SlabMat1Name,                           !- Layer 1
  SlabMat2Name,                           !- Layer 2
  SlabMat3Name,                           !- Layer 3
  SlabMat4Name;                           !- Layer 4

Construction,
  WindowsConstruction,                    !- Name
  Window Material Simple Glazing System 1; !- Layer 1

Construction:AirBoundary,
  Air Wall_ConstructionAirBoundary,       !- Name
  GroupedZones,                           !- Solar and Daylighting Method
  GroupedZones,                           !- Radiant Exchange Method
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

Construction:InternalSource,
  ChilledCeilingConstruction,             !- Name
  1,                                      !- Source Present After Layer Number
  1,                                      !- Temperature Calculation Requested After Layer Number
  1,                                      !- Dimensions for the CTF Calculation
  0.1,                                    !- Tube Spacing {m}
  ChilledCeiling1Name,                    !- Layer 1
  ChilledCeiling2Name,                    !- Layer 2
  ChilledCeiling3Name,                    !- Layer 3
  ChilledCeiling4Name;                    !- Layer 4

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 10,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 11,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 12,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 3,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 4,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 5,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 6,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 7,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 8,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 9,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 2,                   !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 3,                   !- Name
  OnOff 2,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 4,                   !- Name
  OnOff 3,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 5,                   !- Name
  OnOff 4,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  AlwaysOnInfitration Schedule Week Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AlwaysOnInfitration Summer Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AlwaysOnInfitration Winter Design Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  ChilledWaterTempSched Schedule Week Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10;                                     !- Value Until Time 24

Schedule:Day:Interval,
  ChilledWaterTempSched Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10;                                     !- Value Until Time 24

Schedule:Day:Interval,
  ChilledWaterTempSched Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10;                                     !- Value Until Time 24

Schedule:Day:Interval,
  ElectricEquipmentSched Schedule Holiday Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  ElectricEquipmentSched Schedule Saturday Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  ElectricEquipmentSched Schedule Sunday Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  ElectricEquipmentSched Schedule WeekDay, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  ElectricEquipmentSched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  ElectricEquipmentSched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  HotWaterTempSched Schedule Week Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  82,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  82,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  82,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  82,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  82,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  82,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  82,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  82,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  82,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  82,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  82,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  82,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  82,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  82,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  82,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  82,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  82,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  82,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  82,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  82,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  82,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  82,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  82,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  82;                                     !- Value Until Time 24

Schedule:Day:Interval,
  HotWaterTempSched Summer Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  82,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  82,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  82,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  82,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  82,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  82,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  82,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  82,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  82,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  82,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  82,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  82,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  82,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  82,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  82,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  82,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  82,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  82,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  82,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  82,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  82,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  82,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  82,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  82;                                     !- Value Until Time 24

Schedule:Day:Interval,
  HotWaterTempSched Winter Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  82,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  82,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  82,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  82,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  82,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  82,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  82,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  82,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  82,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  82,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  82,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  82,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  82,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  82,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  82,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  82,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  82,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  82,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  82,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  82,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  82,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  82,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  82,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  82;                                     !- Value Until Time 24

Schedule:Day:Interval,
  HVACSched 1 Schedule Holiday Day,       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1,                                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1,                                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1,                                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1,                                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                      !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                      !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                      !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                      !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                      !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                      !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                      !- Value Until Time 96

Schedule:Day:Interval,
  HVACSched 1 Schedule Saturday Day,      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1,                                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1,                                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1,                                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1,                                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                      !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                      !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                      !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                      !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                      !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                      !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                      !- Value Until Time 96

Schedule:Day:Interval,
  HVACSched 1 Schedule Sunday Day,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1,                                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1,                                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1,                                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1,                                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                      !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                      !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                      !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                      !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                      !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                      !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                      !- Value Until Time 96

Schedule:Day:Interval,
  HVACSched 1 Schedule WeekDay,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1,                                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1,                                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1,                                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1,                                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                      !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                      !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                      !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                      !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                      !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                      !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                      !- Value Until Time 96

Schedule:Day:Interval,
  HVACSched 1 Summer Design Day,          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1,                                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1,                                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1,                                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1,                                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                      !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                      !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                      !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                      !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                      !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                      !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                      !- Value Until Time 96

Schedule:Day:Interval,
  HVACSched 1 Winter Design Day,          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  1,                                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  1,                                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  1,                                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  1,                                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  1,                                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  1,                                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  1,                                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  1,                                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  1,                                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  1,                                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  1,                                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  1,                                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  1,                                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  1,                                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  1,                                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  1,                                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  1,                                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  1,                                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  1,                                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  1,                                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  1,                                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  1,                                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  1,                                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  1,                                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  1,                                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  1,                                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  1,                                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  1,                                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  1,                                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  1,                                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  1,                                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  1,                                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  1,                                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  1,                                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  1,                                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  1,                                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  1,                                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  1,                                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  1,                                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  1,                                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  1,                                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  1,                                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  1,                                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  1,                                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  1,                                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  1,                                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  1,                                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  1,                                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  1,                                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0,                                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0,                                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0,                                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0,                                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0,                                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0,                                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0,                                      !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0,                                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0,                                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0,                                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0,                                      !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0,                                      !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                      !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0,                                      !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0,                                      !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0,                                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0,                                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0,                                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0,                                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0,                                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0,                                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0,                                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0,                                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                      !- Value Until Time 96

Schedule:Day:Interval,
  HVACSched Schedule Holiday Day,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  HVACSched Schedule Saturday Day,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  HVACSched Schedule Sunday Day,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  HVACSched Schedule WeekDay,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  HVACSched Summer Design Day,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  HVACSched Winter Design Day,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleActivitySchedule Schedule Holiday Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleActivitySchedule Schedule Saturday Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleActivitySchedule Schedule Sunday Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleActivitySchedule Schedule WeekDay, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleActivitySchedule Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleActivitySchedule Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleSchedule Schedule Holiday Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleSchedule Schedule Saturday Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleSchedule Schedule Sunday Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleSchedule Schedule WeekDay,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleSchedule Summer Design Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleSchedule Winter Design Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  PV Shading Transmittance Schedule Schedule Week Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PV Shading Transmittance Schedule Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  PV Shading Transmittance Schedule Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SAT Day Schedule 10 deg C,              !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  SAT Week Schedule 10 deg C,             !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 17,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 17,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SAT Week Schedule 30 deg C,             !- Name
  SAT Day Schedule 10 deg C,              !- Sunday Schedule:Day Name
  SAT Day Schedule 10 deg C,              !- Monday Schedule:Day Name
  SAT Day Schedule 10 deg C,              !- Tuesday Schedule:Day Name
  SAT Day Schedule 10 deg C,              !- Wednesday Schedule:Day Name
  SAT Day Schedule 10 deg C,              !- Thursday Schedule:Day Name
  SAT Day Schedule 10 deg C,              !- Friday Schedule:Day Name
  SAT Day Schedule 10 deg C,              !- Saturday Schedule:Day Name
  SAT Day Schedule 10 deg C,              !- Holiday Schedule:Day Name
  SAT Day Schedule 10 deg C,              !- SummerDesignDay Schedule:Day Name
  SAT Day Schedule 10 deg C,              !- WinterDesignDay Schedule:Day Name
  SAT Day Schedule 10 deg C,              !- CustomDay1 Schedule:Day Name
  SAT Day Schedule 10 deg C;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SAT Year Schedule,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  SAT Week Schedule 10 deg C,             !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  1,                                      !- End Day 1
  SAT Week Schedule 30 deg C,             !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  2,                                      !- Start Day 2
  10,                                     !- End Month 2
  1,                                      !- End Day 2
  SAT Week Schedule 10 deg C,             !- Schedule:Week Name 3
  10,                                     !- Start Month 3
  2,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  AlwaysOnInfitration Week Rule - Jan1-Dec31, !- Name
  AlwaysOnInfitration Schedule Week Day,  !- Sunday Schedule:Day Name
  AlwaysOnInfitration Schedule Week Day,  !- Monday Schedule:Day Name
  AlwaysOnInfitration Schedule Week Day,  !- Tuesday Schedule:Day Name
  AlwaysOnInfitration Schedule Week Day,  !- Wednesday Schedule:Day Name
  AlwaysOnInfitration Schedule Week Day,  !- Thursday Schedule:Day Name
  AlwaysOnInfitration Schedule Week Day,  !- Friday Schedule:Day Name
  AlwaysOnInfitration Schedule Week Day,  !- Saturday Schedule:Day Name
  AlwaysOnInfitration Schedule Week Day,  !- Holiday Schedule:Day Name
  AlwaysOnInfitration Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  AlwaysOnInfitration Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  AlwaysOnInfitration Schedule Week Day,  !- CustomDay1 Schedule:Day Name
  AlwaysOnInfitration Schedule Week Day;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AlwaysOnInfitration,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  AlwaysOnInfitration Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ChilledWaterTempSched Week Rule - Jan1-Dec31, !- Name
  ChilledWaterTempSched Schedule Week Day, !- Sunday Schedule:Day Name
  ChilledWaterTempSched Schedule Week Day, !- Monday Schedule:Day Name
  ChilledWaterTempSched Schedule Week Day, !- Tuesday Schedule:Day Name
  ChilledWaterTempSched Schedule Week Day, !- Wednesday Schedule:Day Name
  ChilledWaterTempSched Schedule Week Day, !- Thursday Schedule:Day Name
  ChilledWaterTempSched Schedule Week Day, !- Friday Schedule:Day Name
  ChilledWaterTempSched Schedule Week Day, !- Saturday Schedule:Day Name
  ChilledWaterTempSched Schedule Week Day, !- Holiday Schedule:Day Name
  ChilledWaterTempSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ChilledWaterTempSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ChilledWaterTempSched Schedule Week Day, !- CustomDay1 Schedule:Day Name
  ChilledWaterTempSched Schedule Week Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ChilledWaterTempSched,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  ChilledWaterTempSched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ElectricEquipmentSched Week Rule - Jan1-Jan3, !- Name
  ElectricEquipmentSched Schedule WeekDay, !- Sunday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Monday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Tuesday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Wednesday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Thursday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Friday Schedule:Day Name
  ElectricEquipmentSched Schedule Saturday Day, !- Saturday Schedule:Day Name
  ElectricEquipmentSched Schedule Holiday Day, !- Holiday Schedule:Day Name
  ElectricEquipmentSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ElectricEquipmentSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ElectricEquipmentSched Schedule Holiday Day, !- CustomDay1 Schedule:Day Name
  ElectricEquipmentSched Schedule Holiday Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ElectricEquipmentSched Week Rule - Jan4-Dec31, !- Name
  ElectricEquipmentSched Schedule Sunday Day, !- Sunday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Monday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Tuesday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Wednesday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Thursday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Friday Schedule:Day Name
  ElectricEquipmentSched Schedule Saturday Day, !- Saturday Schedule:Day Name
  ElectricEquipmentSched Schedule Holiday Day, !- Holiday Schedule:Day Name
  ElectricEquipmentSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ElectricEquipmentSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ElectricEquipmentSched Schedule Holiday Day, !- CustomDay1 Schedule:Day Name
  ElectricEquipmentSched Schedule Holiday Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ElectricEquipmentSched,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  ElectricEquipmentSched Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  ElectricEquipmentSched Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HotWaterTempSched Week Rule - Jan1-Dec31, !- Name
  HotWaterTempSched Schedule Week Day,    !- Sunday Schedule:Day Name
  HotWaterTempSched Schedule Week Day,    !- Monday Schedule:Day Name
  HotWaterTempSched Schedule Week Day,    !- Tuesday Schedule:Day Name
  HotWaterTempSched Schedule Week Day,    !- Wednesday Schedule:Day Name
  HotWaterTempSched Schedule Week Day,    !- Thursday Schedule:Day Name
  HotWaterTempSched Schedule Week Day,    !- Friday Schedule:Day Name
  HotWaterTempSched Schedule Week Day,    !- Saturday Schedule:Day Name
  HotWaterTempSched Schedule Week Day,    !- Holiday Schedule:Day Name
  HotWaterTempSched Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  HotWaterTempSched Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  HotWaterTempSched Schedule Week Day,    !- CustomDay1 Schedule:Day Name
  HotWaterTempSched Schedule Week Day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotWaterTempSched,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  HotWaterTempSched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HVACSched Week Rule - Jan1-Jan3,        !- Name
  HVACSched Schedule WeekDay,             !- Sunday Schedule:Day Name
  HVACSched Schedule WeekDay,             !- Monday Schedule:Day Name
  HVACSched Schedule WeekDay,             !- Tuesday Schedule:Day Name
  HVACSched Schedule WeekDay,             !- Wednesday Schedule:Day Name
  HVACSched Schedule WeekDay,             !- Thursday Schedule:Day Name
  HVACSched Schedule WeekDay,             !- Friday Schedule:Day Name
  HVACSched Schedule Saturday Day,        !- Saturday Schedule:Day Name
  HVACSched Schedule Holiday Day,         !- Holiday Schedule:Day Name
  HVACSched Summer Design Day,            !- SummerDesignDay Schedule:Day Name
  HVACSched Winter Design Day,            !- WinterDesignDay Schedule:Day Name
  HVACSched Schedule Holiday Day,         !- CustomDay1 Schedule:Day Name
  HVACSched Schedule Holiday Day;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HVACSched Week Rule - Jan4-Dec31,       !- Name
  HVACSched Schedule Sunday Day,          !- Sunday Schedule:Day Name
  HVACSched Schedule WeekDay,             !- Monday Schedule:Day Name
  HVACSched Schedule WeekDay,             !- Tuesday Schedule:Day Name
  HVACSched Schedule WeekDay,             !- Wednesday Schedule:Day Name
  HVACSched Schedule WeekDay,             !- Thursday Schedule:Day Name
  HVACSched Schedule WeekDay,             !- Friday Schedule:Day Name
  HVACSched Schedule Saturday Day,        !- Saturday Schedule:Day Name
  HVACSched Schedule Holiday Day,         !- Holiday Schedule:Day Name
  HVACSched Summer Design Day,            !- SummerDesignDay Schedule:Day Name
  HVACSched Winter Design Day,            !- WinterDesignDay Schedule:Day Name
  HVACSched Schedule Holiday Day,         !- CustomDay1 Schedule:Day Name
  HVACSched Schedule Holiday Day;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVACSched,                              !- Name
  ,                                       !- Schedule Type Limits Name
  HVACSched Week Rule - Jan1-Jan3,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  HVACSched Week Rule - Jan4-Dec31,       !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  HVACSched 1 Week Rule - Jan1-Jan3,      !- Name
  HVACSched 1 Schedule WeekDay,           !- Sunday Schedule:Day Name
  HVACSched 1 Schedule WeekDay,           !- Monday Schedule:Day Name
  HVACSched 1 Schedule WeekDay,           !- Tuesday Schedule:Day Name
  HVACSched 1 Schedule WeekDay,           !- Wednesday Schedule:Day Name
  HVACSched 1 Schedule WeekDay,           !- Thursday Schedule:Day Name
  HVACSched 1 Schedule WeekDay,           !- Friday Schedule:Day Name
  HVACSched 1 Schedule Saturday Day,      !- Saturday Schedule:Day Name
  HVACSched 1 Schedule Holiday Day,       !- Holiday Schedule:Day Name
  HVACSched 1 Summer Design Day,          !- SummerDesignDay Schedule:Day Name
  HVACSched 1 Winter Design Day,          !- WinterDesignDay Schedule:Day Name
  HVACSched 1 Schedule Holiday Day,       !- CustomDay1 Schedule:Day Name
  HVACSched 1 Schedule Holiday Day;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HVACSched 1 Week Rule - Jan4-Dec31,     !- Name
  HVACSched 1 Schedule Sunday Day,        !- Sunday Schedule:Day Name
  HVACSched 1 Schedule WeekDay,           !- Monday Schedule:Day Name
  HVACSched 1 Schedule WeekDay,           !- Tuesday Schedule:Day Name
  HVACSched 1 Schedule WeekDay,           !- Wednesday Schedule:Day Name
  HVACSched 1 Schedule WeekDay,           !- Thursday Schedule:Day Name
  HVACSched 1 Schedule WeekDay,           !- Friday Schedule:Day Name
  HVACSched 1 Schedule Saturday Day,      !- Saturday Schedule:Day Name
  HVACSched 1 Schedule Holiday Day,       !- Holiday Schedule:Day Name
  HVACSched 1 Summer Design Day,          !- SummerDesignDay Schedule:Day Name
  HVACSched 1 Winter Design Day,          !- WinterDesignDay Schedule:Day Name
  HVACSched 1 Schedule Holiday Day,       !- CustomDay1 Schedule:Day Name
  HVACSched 1 Schedule Holiday Day;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVACSched 1,                            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  HVACSched 1 Week Rule - Jan1-Jan3,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  HVACSched 1 Week Rule - Jan4-Dec31,     !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  PeopleActivitySchedule Week Rule - Jan1-Jan3, !- Name
  PeopleActivitySchedule Schedule WeekDay, !- Sunday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Monday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Tuesday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Wednesday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Thursday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Friday Schedule:Day Name
  PeopleActivitySchedule Schedule Saturday Day, !- Saturday Schedule:Day Name
  PeopleActivitySchedule Schedule Holiday Day, !- Holiday Schedule:Day Name
  PeopleActivitySchedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PeopleActivitySchedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PeopleActivitySchedule Schedule Holiday Day, !- CustomDay1 Schedule:Day Name
  PeopleActivitySchedule Schedule Holiday Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PeopleActivitySchedule Week Rule - Jan4-Dec31, !- Name
  PeopleActivitySchedule Schedule Sunday Day, !- Sunday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Monday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Tuesday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Wednesday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Thursday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Friday Schedule:Day Name
  PeopleActivitySchedule Schedule Saturday Day, !- Saturday Schedule:Day Name
  PeopleActivitySchedule Schedule Holiday Day, !- Holiday Schedule:Day Name
  PeopleActivitySchedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PeopleActivitySchedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PeopleActivitySchedule Schedule Holiday Day, !- CustomDay1 Schedule:Day Name
  PeopleActivitySchedule Schedule Holiday Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PeopleActivitySchedule,                 !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  PeopleActivitySchedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PeopleActivitySchedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  PeopleSchedule Week Rule - Jan1-Jan3,   !- Name
  PeopleSchedule Schedule WeekDay,        !- Sunday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Monday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Tuesday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Wednesday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Thursday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Friday Schedule:Day Name
  PeopleSchedule Schedule Saturday Day,   !- Saturday Schedule:Day Name
  PeopleSchedule Schedule Holiday Day,    !- Holiday Schedule:Day Name
  PeopleSchedule Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  PeopleSchedule Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  PeopleSchedule Schedule Holiday Day,    !- CustomDay1 Schedule:Day Name
  PeopleSchedule Schedule Holiday Day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PeopleSchedule Week Rule - Jan4-Dec31,  !- Name
  PeopleSchedule Schedule Sunday Day,     !- Sunday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Monday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Tuesday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Wednesday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Thursday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Friday Schedule:Day Name
  PeopleSchedule Schedule Saturday Day,   !- Saturday Schedule:Day Name
  PeopleSchedule Schedule Holiday Day,    !- Holiday Schedule:Day Name
  PeopleSchedule Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  PeopleSchedule Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  PeopleSchedule Schedule Holiday Day,    !- CustomDay1 Schedule:Day Name
  PeopleSchedule Schedule Holiday Day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PeopleSchedule,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  PeopleSchedule Week Rule - Jan1-Jan3,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PeopleSchedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  PV Shading Transmittance Schedule Week Rule - Jan1-Dec31, !- Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Sunday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Monday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Tuesday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Wednesday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Thursday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Friday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Saturday Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- Holiday Schedule:Day Name
  PV Shading Transmittance Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PV Shading Transmittance Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day, !- CustomDay1 Schedule:Day Name
  PV Shading Transmittance Schedule Schedule Week Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PV Shading Transmittance Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  PV Shading Transmittance Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete 14,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  DOAS Air Loop,                          !- Name
  ,                                       !- Controller List Name
  DOAS Air LoopAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DOAS Air Loop Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  Node 5,                                 !- Supply Side Inlet Node Name
  Node 8,                                 !- Demand Side Outlet Node Name
  DOAS Air Loop Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  DOAS Air Loop Supply Outlet Nodes;      !- Supply Side Outlet Node Names

NodeList,
  DOAS Air Loop Supply Outlet Nodes,      !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  DOAS Air Loop Demand Inlet Nodes,       !- Name
  Node 7;                                 !- Node Name 1

Schedule:Constant,
  Always On Discrete 15,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Sizing:System,
  DOAS Air Loop,                          !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  DOAS Air LoopAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DOAS Air Loop Availability Manager;     !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DOAS Air Loop Availability Manager,     !- Name
  Always On Discrete 1;                   !- Schedule Name

BranchList,
  DOAS Air Loop Supply Branches,          !- Name
  DOAS Air Loop Main Branch;              !- Branch Name 1

Branch,
  DOAS Air Loop Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:ConstantVolume,                     !- Component Object Type 1
  Return Fan,                             !- Component Name 1
  Node 5,                                 !- Component Inlet Node Name 1
  Node 15,                                !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 2
  Node 15,                                !- Component Inlet Node Name 2
  Node 12,                                !- Component Outlet Node Name 2
  Fan:ConstantVolume,                     !- Component Object Type 3
  Supply Fan,                             !- Component Name 3
  Node 12,                                !- Component Inlet Node Name 3
  Node 6;                                 !- Component Outlet Node Name 3

Fan:ConstantVolume,
  Return Fan,                             !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  750,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 5,                                 !- Air Inlet Node Name
  Node 15,                                !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 1 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node 14,                                !- Relief Air Outlet Node Name
  Node 15,                                !- Return Air Node Name
  Node 12,                                !- Mixed Air Node Name
  Node 10,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  Always On Discrete 3,                   !- Minimum Fraction of Outdoor Air Schedule Name
  Always On Discrete 4,                   !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete 2,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ;                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete 17;                  !- Schedule Name

Schedule:Constant,
  Always On Discrete 17,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:NodeList,
  Node 10;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  Heat Exchanger Air To Air Sensible And Latent 1, !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 12,                                !- Mixed Air Node Name
  Node 13,                                !- Outdoor Air Stream Node Name
  Node 14,                                !- Relief Air Stream Node Name
  Node 15;                                !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Heat Exchanger Air To Air Sensible And Latent 1, !- Name
  HVACSched 1,                            !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  Node 10,                                !- Supply Air Inlet Node Name
  Node 13,                                !- Supply Air Outlet Node Name
  Node 14,                                !- Exhaust Air Inlet Node Name
  Node 11,                                !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  SAT Year Schedule,                      !- Schedule Name
  Node 13;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  Supply Fan,                             !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  75,                                     !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 12,                                !- Air Inlet Node Name
  Node 6,                                 !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:SupplyPath,
  DOAS Air Loop Node 7 Supply Path,       !- Name
  Node 7,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 7,                                 !- Inlet Node Name
  Node 17,                                !- Outlet Node Name 1
  Node 20,                                !- Outlet Node Name 2
  Node 23,                                !- Outlet Node Name 3
  Node 26;                                !- Outlet Node Name 4

AirLoopHVAC:ReturnPath,
  DOAS Air Loop Return Path,              !- Name
  Node 8,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 8,                                 !- Outlet Node Name
  Node 16,                                !- Inlet Node Name 1
  Node 19,                                !- Inlet Node Name 2
  Node 22,                                !- Inlet Node Name 3
  Node 25;                                !- Inlet Node Name 4

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 39,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 38,                                !- Plant Side Inlet Node Name
  Node 39,                                !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 41,                                !- Demand Side Inlet Node Name
  Node 42,                                !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  10,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 2,                  !- Component Name 1
  Node 38,                                !- Component Inlet Node Name 1
  Node 45;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 2,                  !- Name
  Node 38,                                !- Inlet Node Name
  Node 45,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 1,                     !- Component Name 1
  Node 40,                                !- Component Inlet Node Name 1
  Node 44;                                !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 1,                     !- Name
  Node 40,                                !- Chilled Water Inlet Node Name
  Node 44,                                !- Chilled Water Outlet Node Name
  Autosize;                               !- Nominal Capacity {W}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 46,                                !- Component Inlet Node Name 1
  Node 47;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 46,                                !- Inlet Node Name
  Node 47;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 48,                                !- Component Inlet Node Name 1
  Node 39;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 48,                                !- Inlet Node Name
  Node 39;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  ChilledWaterTempSched,                  !- Schedule Name
  Node 39;                                !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 6
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 7

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 5

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 5

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet Pipe,   !- Component Name 1
  Node 41,                                !- Component Inlet Node Name 1
  Chilled Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet Pipe,   !- Name
  Node 41,                                !- Inlet Node Name
  Chilled Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Zone HVAC Low Temperature Radiant Variable Flow 1, !- Component Name 1
  Node 43,                                !- Component Inlet Node Name 1
  Node 52;                                !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Zone HVAC Low Temperature Radiant Variable Flow 2, !- Component Name 1
  Node 57,                                !- Component Inlet Node Name 1
  Node 58;                                !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Zone HVAC Low Temperature Radiant Variable Flow 3, !- Component Name 1
  Node 63,                                !- Component Inlet Node Name 1
  Node 64;                                !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Zone HVAC Low Temperature Radiant Variable Flow 4, !- Component Name 1
  Node 69,                                !- Component Inlet Node Name 1
  Node 70;                                !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet Pipe,  !- Component Name 1
  Chilled Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 42;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet Pipe,  !- Name
  Chilled Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 42;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete 18;                  !- Control Scheme Schedule Name 1

Schedule:Constant,
  Always On Discrete 18,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 1;                     !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Node 28,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 27,                                !- Plant Side Inlet Node Name
  Node 28,                                !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Node 30,                                !- Demand Side Inlet Node Name
  Node 31,                                !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 27,                                !- Component Inlet Node Name 1
  Node 34;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 27,                                !- Inlet Node Name
  Node 34,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictHeating,                        !- Component Object Type 1
  District Heating 1,                     !- Component Name 1
  Node 29,                                !- Component Inlet Node Name 1
  Node 33;                                !- Component Outlet Node Name 1

DistrictHeating,
  District Heating 1,                     !- Name
  Node 29,                                !- Hot Water Inlet Node Name
  Node 33,                                !- Hot Water Outlet Node Name
  Autosize;                               !- Nominal Capacity {W}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 35,                                !- Component Inlet Node Name 1
  Node 36;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 35,                                !- Inlet Node Name
  Node 36;                                !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 37,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 37,                                !- Inlet Node Name
  Node 28;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  HotWaterTempSched,                      !- Schedule Name
  Node 28;                                !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 10
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 11

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 9

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 9

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet Pipe,       !- Component Name 1
  Node 30,                                !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Pipe Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet Pipe,       !- Name
  Node 30,                                !- Inlet Node Name
  Hot Water Loop Demand Inlet Pipe Node;  !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 1, !- Component Name 1
  Node 32,                                !- Component Inlet Node Name 1
  Node 49;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Zone HVAC Low Temperature Radiant Variable Flow 1, !- Component Name 1
  Node 50,                                !- Component Inlet Node Name 1
  Node 51;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 2, !- Component Name 1
  Node 53,                                !- Component Inlet Node Name 1
  Node 54;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Zone HVAC Low Temperature Radiant Variable Flow 2, !- Component Name 1
  Node 55,                                !- Component Inlet Node Name 1
  Node 56;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 3, !- Component Name 1
  Node 59,                                !- Component Inlet Node Name 1
  Node 60;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Zone HVAC Low Temperature Radiant Variable Flow 3, !- Component Name 1
  Node 61,                                !- Component Inlet Node Name 1
  Node 62;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,    !- Component Object Type 1
  Zone HVAC Baseboard Convective Water 4, !- Component Name 1
  Node 65,                                !- Component Inlet Node Name 1
  Node 66;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Zone HVAC Low Temperature Radiant Variable Flow 4, !- Component Name 1
  Node 67,                                !- Component Inlet Node Name 1
  Node 68;                                !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet Pipe,      !- Component Name 1
  Hot Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 31;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet Pipe,      !- Name
  Hot Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 31;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete 19;                  !- Control Scheme Schedule Name 1

Schedule:Constant,
  Always On Discrete 19,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  DistrictHeating,                        !- Equipment Object Type 1
  District Heating 1;                     !- Equipment Name 1

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

ElectricLoadCenter:Distribution,
  Electric Load Center Distribution 1,    !- Name
  Electric Load Center Distribution 1 Generators, !- Generator List Name
  Baseload,                               !- Generator Operation Scheme Type
  ,                                       !- Generator Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Generator Track Schedule Name Scheme Schedule Name
  ,                                       !- Generator Track Meter Scheme Meter Name
  DirectCurrentWithInverter,              !- Electrical Buss Type
  Electric Load Center Inverter Simple 1; !- Inverter Name

ElectricLoadCenter:Generators,
  Electric Load Center Distribution 1 Generators, !- Name
  Generator Photovoltaic 1,               !- Generator Name 1
  Generator:Photovoltaic,                 !- Generator Object Type 1
  ,                                       !- Generator Rated Electric Power Output 1 {W}
  ,                                       !- Generator Availability Schedule Name 1
  ;                                       !- Generator Rated Thermal to Electrical Power Ratio 1

Generator:Photovoltaic,
  Generator Photovoltaic 1,               !- Name
  Photovoltaic System,                    !- Surface Name
  PhotovoltaicPerformance:Simple,         !- Photovoltaic Performance Object Type
  Photovoltaic Performance Simple 1,      !- Module Performance Name
  Decoupled,                              !- Heat Transfer Integration Mode
  1,                                      !- Number of Series Strings in Parallel {dimensionless}
  1;                                      !- Number of Modules in Series {dimensionless}

PhotovoltaicPerformance:Simple,
  Photovoltaic Performance Simple 1,      !- Name
  0.9,                                    !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18;                                   !- Value for Cell Efficiency if Fixed

ElectricLoadCenter:Inverter:Simple,
  Electric Load Center Inverter Simple 1, !- Name
  ,                                       !- Availability Schedule Name
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  0.98;                                   !- Inverter Efficiency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

ZoneVentilation:DesignFlowRate,
  EXT-Thermal Zone 1 - Window Ventilation, !- Name
  EXT-Thermal Zone 1,                     !- Zone or ZoneList Name
  PeopleSchedule,                         !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  2,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  15,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  ,                                       !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3;                                      !- Delta Temperature {deltaC}

ZoneVentilation:DesignFlowRate,
  EXT-Thermal Zone 2 - Window Ventilation, !- Name
  EXT-Thermal Zone 2,                     !- Zone or ZoneList Name
  PeopleSchedule,                         !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  2,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  15,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  ,                                       !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3;                                      !- Delta Temperature {deltaC}

ZoneVentilation:DesignFlowRate,
  EXT-Thermal Zone 3 - Window Ventilation, !- Name
  EXT-Thermal Zone 3,                     !- Zone or ZoneList Name
  PeopleSchedule,                         !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  2,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  15,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  ,                                       !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3;                                      !- Delta Temperature {deltaC}

ZoneVentilation:DesignFlowRate,
  EXT-Thermal Zone 4 - Window Ventilation, !- Name
  EXT-Thermal Zone 4,                     !- Zone or ZoneList Name
  PeopleSchedule,                         !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  2,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  15,                                     !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  ,                                       !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  3;                                      !- Delta Temperature {deltaC}

