
OS:Version,
  {5f5644b5-c2a3-4491-ba25-d4c64897200e}, !- Handle
  3.0.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {b5beaa89-e81c-44c3-81e1-418e33e0ca47}, !- Handle
  Always On Discrete,                     !- Name
  {12d1788c-4182-4518-afc5-810979e5b055}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {12d1788c-4182-4518-afc5-810979e5b055}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceType,
  {d83c9d8c-b4ea-4352-92bc-43a5e8551039}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {3f64b7db-745b-40b0-bb02-6ec871a396ef}, !- Default Schedule Set Name
  {d1e86687-6885-4070-81da-3a576f17ff5c}, !- Group Rendering Name
  {67f2822d-9200-410d-bad4-ca1adb4cbb77}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {d1e86687-6885-4070-81da-3a576f17ff5c}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3f64b7db-745b-40b0-bb02-6ec871a396ef}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2be0344f-10c3-4095-86fd-81db27963ad5}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8d653251-85b6-4f77-81d6-0d1ce4ea7ee7}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights, !- Name
  {2be0344f-10c3-4095-86fd-81db27963ad5}, !- Lights Definition Name
  {d83c9d8c-b4ea-4352-92bc-43a5e8551039}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, ! Handle
  Office Bldg Light,                      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {f4b4f1e1-6a43-44bd-a8f2-a74c513199be}, ! Default Day Schedule Name
  {c390a85c-d5e7-4c2d-8853-58583d31d4e3}, ! Summer Design Day Schedule Name
  {dd4723de-ece6-49f1-b48c-4ca52d8c8360}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {f4b4f1e1-6a43-44bd-a8f2-a74c513199be}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {c390a85c-d5e7-4c2d-8853-58583d31d4e3}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {dd4723de-ece6-49f1-b48c-4ca52d8c8360}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {101bb6fc-d0fc-4dd5-b953-30be7362193e}, !- Handle
  Office Bldg Light Rule 1,               !- Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cab9d70e-56fd-4a11-b93a-30526ba080c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cab9d70e-56fd-4a11-b93a-30526ba080c7}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {e5799452-8d36-4739-a94b-184f22c15de0}, !- Handle
  Office Bldg Light Rule 2,               !- Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd34a36a-f6bf-4a3e-b174-248c7bf8388a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd34a36a-f6bf-4a3e-b174-248c7bf8388a}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {67f2822d-9200-410d-bad4-ca1adb4cbb77}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c42e1fab-f69a-49d5-a2c9-f14f1259af26}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {33239cd1-ad9a-4eea-84a8-7128e0617789}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 People, !- Name
  {c42e1fab-f69a-49d5-a2c9-f14f1259af26}, !- People Definition Name
  {d83c9d8c-b4ea-4352-92bc-43a5e8551039}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {be0538a4-3720-422e-85be-2e617795d558}, ! Handle
  Office Misc Occ,                        ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {a76a9245-12f3-412e-b0b5-34665289bf21}, ! Default Day Schedule Name
  {a40809b5-8df2-4f21-a9ee-da939f1e5f66}, ! Summer Design Day Schedule Name
  {3393a682-e262-4bec-b7cf-fd6eec115ebc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a76a9245-12f3-412e-b0b5-34665289bf21}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {a40809b5-8df2-4f21-a9ee-da939f1e5f66}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {3393a682-e262-4bec-b7cf-fd6eec115ebc}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {3ca2483c-714c-4d0d-8b7c-5f4a9c2b67c5}, !- Handle
  Office Misc Occ Rule 1,                 !- Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f56ad6ba-e3fe-4664-91d5-6e3a524b6815}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f56ad6ba-e3fe-4664-91d5-6e3a524b6815}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {05c99778-2bec-4bcf-b23a-afcb3628f061}, !- Handle
  Office Misc Occ Rule 2,                 !- Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50794c08-f7a3-4592-ab7e-021599b65e8f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50794c08-f7a3-4592-ab7e-021599b65e8f}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, ! Handle
  Office Activity,                        ! Name
  {65bf6a03-1758-4903-8383-db583a09d8f8}, ! Schedule Type Limits Name
  {3327af75-d065-4569-8f41-90aaaadb46d9}, ! Default Day Schedule Name
  {82481ab0-fa29-4f90-b6c0-269200534d1a}, ! Summer Design Day Schedule Name
  {ce7a9c35-95ca-4940-ae5d-8bb25d884027}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {3327af75-d065-4569-8f41-90aaaadb46d9}, ! Handle
  Office Activity Default Schedule,       ! Name
  {65bf6a03-1758-4903-8383-db583a09d8f8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {82481ab0-fa29-4f90-b6c0-269200534d1a}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {65bf6a03-1758-4903-8383-db583a09d8f8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ce7a9c35-95ca-4940-ae5d-8bb25d884027}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {65bf6a03-1758-4903-8383-db583a09d8f8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d11f3814-047f-4553-8741-be6dbd4a756d}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Infiltration, !- Name
  {d83c9d8c-b4ea-4352-92bc-43a5e8551039}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, ! Handle
  Office Infil Quarter On,                ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {2fb80237-329a-4845-a30d-3df8432f42db}, ! Default Day Schedule Name
  {5d5af512-8749-48a6-8cab-1e94e2186c8a}, ! Summer Design Day Schedule Name
  {2ad01453-6707-4358-a39d-e8f66d6a2d27}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fb80237-329a-4845-a30d-3df8432f42db}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5d5af512-8749-48a6-8cab-1e94e2186c8a}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {2ad01453-6707-4358-a39d-e8f66d6a2d27}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {4574f359-1b04-4a98-ab13-df5e80f66af0}, !- Handle
  Office Infil Quarter On Rule 1,         !- Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3790040e-9ea2-4dc8-aa07-8c3be9362217}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3790040e-9ea2-4dc8-aa07-8c3be9362217}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {dffe30c1-3c56-49c5-a8f7-647f7d37a109}, !- Handle
  Office Infil Quarter On Rule 2,         !- Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8525cc5-5d39-46fb-83d8-d6d96f5d4e03}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8525cc5-5d39-46fb-83d8-d6d96f5d4e03}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {67250caf-92b5-4b98-bf98-90620f2922e7}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {077ed202-9856-487a-81f9-2b33f6ef021d}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment, !- Name
  {67250caf-92b5-4b98-bf98-90620f2922e7}, !- Electric Equipment Definition Name
  {d83c9d8c-b4ea-4352-92bc-43a5e8551039}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {d4102340-9627-4371-b8f6-a3790caa5373}, ! Handle
  Office Bldg Equip,                      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {977dd248-68d1-44ba-89cd-75118b7f5432}, ! Default Day Schedule Name
  {c29d5462-6e30-488d-a879-41ed4219dda7}, ! Summer Design Day Schedule Name
  {d3bffa7b-808a-4d48-99c4-616283b390aa}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {977dd248-68d1-44ba-89cd-75118b7f5432}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {c29d5462-6e30-488d-a879-41ed4219dda7}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d3bffa7b-808a-4d48-99c4-616283b390aa}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bce5d209-6925-4d7c-8dc5-3f357b764d6c}, !- Handle
  Office Bldg Equip Rule 1,               !- Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c875931d-86d6-4764-8e77-22d1cb7198ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c875931d-86d6-4764-8e77-22d1cb7198ce}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {1949d113-007e-43de-9be2-ba191485735a}, !- Handle
  Office Bldg Equip Rule 2,               !- Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7512454-4834-46fa-a2d6-7cc7e929e54c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7512454-4834-46fa-a2d6-7cc7e929e54c}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {57716514-0d5c-4f76-8108-73a8ef55c74a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  {9b279567-fd7d-4e61-887c-70dc28a870a8}, ! Default Day Schedule Name
  {12714e17-5b17-4314-81e6-d4b74d680da0}, ! Summer Design Day Schedule Name
  {f9920323-552d-4d1f-bda1-6b0c461a87ca}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9b279567-fd7d-4e61-887c-70dc28a870a8}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {12714e17-5b17-4314-81e6-d4b74d680da0}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f9920323-552d-4d1f-bda1-6b0c461a87ca}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {868baa5f-da01-445a-994f-6c6787547ea5}, !- Handle
  Medium Office HtgSetp Rule 1,           !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cac0b919-4885-4c58-9a65-b12cf242f6c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cac0b919-4885-4c58-9a65-b12cf242f6c9}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {0641d0ff-4231-421a-9389-7b82524a19ba}, !- Handle
  Medium Office HtgSetp Rule 2,           !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32df9b1b-e2bc-432f-a592-8f7e6e83b032}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32df9b1b-e2bc-432f-a592-8f7e6e83b032}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  {5ab5938a-bfd8-4751-92be-cee36c4f1856}, ! Default Day Schedule Name
  {240b0752-5119-4ee3-9c27-ad5cfe8f7244}, ! Summer Design Day Schedule Name
  {7bbe1afc-37e4-452d-8136-77be3d751f5f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5ab5938a-bfd8-4751-92be-cee36c4f1856}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {240b0752-5119-4ee3-9c27-ad5cfe8f7244}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {7bbe1afc-37e4-452d-8136-77be3d751f5f}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {68812eb9-619d-47e2-bd4b-4e3b8987011c}, !- Handle
  Medium Office ClgSetp Rule 1,           !- Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78b34901-136a-4662-8a58-694b3d6974cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78b34901-136a-4662-8a58-694b3d6974cc}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0b596ac5-df32-47fa-8cdd-b434dd223a94}, !- Handle
  Medium Office ClgSetp Rule 2,           !- Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be610421-800e-4a9c-9a30-e22099e6d5c7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be610421-800e-4a9c-9a30-e22099e6d5c7}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {3c12e344-f3c2-46e8-94cc-aa11adda3228}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {9b9fb4b7-7437-423f-a42a-1e1800e6055c}, !- Default Schedule Set Name
  {a57916a4-2d44-41b9-a1e1-917f01e6e980}, !- Group Rendering Name
  {f46c6550-abd3-4dc9-b2fd-3521e6458afe}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {a57916a4-2d44-41b9-a1e1-917f01e6e980}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9b9fb4b7-7437-423f-a42a-1e1800e6055c}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {06799bf2-e498-4941-a66b-f78cb208dc67}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f1628569-1691-49f0-9348-f92fa25bb1b6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights, !- Name
  {06799bf2-e498-4941-a66b-f78cb208dc67}, !- Lights Definition Name
  {3c12e344-f3c2-46e8-94cc-aa11adda3228}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f46c6550-abd3-4dc9-b2fd-3521e6458afe}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6e7c5923-7c0d-48b7-9a3f-216e3e766b71}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5c410b4a-537a-47b7-b730-dc303931c19c}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 People, !- Name
  {6e7c5923-7c0d-48b7-9a3f-216e3e766b71}, !- People Definition Name
  {3c12e344-f3c2-46e8-94cc-aa11adda3228}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, ! Handle
  Office Work Occ,                        ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {8c6f6e65-d0d1-46da-8dc4-e578841c0855}, ! Default Day Schedule Name
  {27e84094-894f-40a3-b576-abd36362f44e}, ! Summer Design Day Schedule Name
  {a4028ad4-4ce3-47fe-bea5-e1572f850788}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c6f6e65-d0d1-46da-8dc4-e578841c0855}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {27e84094-894f-40a3-b576-abd36362f44e}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {a4028ad4-4ce3-47fe-bea5-e1572f850788}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e25b5fd5-a9e4-4894-a08b-fc27dee95ca0}, !- Handle
  Office Work Occ Rule 1,                 !- Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e88a91fc-80e1-4d72-8871-1b61226fab13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e88a91fc-80e1-4d72-8871-1b61226fab13}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {692294cd-2074-417d-bc31-c3d45f3473c8}, !- Handle
  Office Work Occ Rule 2,                 !- Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b9e68ef-76e4-4389-ba51-34613aee0e9e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b9e68ef-76e4-4389-ba51-34613aee0e9e}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {238b2c42-2ac7-458f-861b-9b2e338631c9}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration, !- Name
  {3c12e344-f3c2-46e8-94cc-aa11adda3228}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5e1004b6-95f1-43ca-b770-059ae9545327}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bb93da29-6686-468f-b8e1-c0e981827eae}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment, !- Name
  {5e1004b6-95f1-43ca-b770-059ae9545327}, !- Electric Equipment Definition Name
  {3c12e344-f3c2-46e8-94cc-aa11adda3228}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b27de14f-0cdf-4395-80f3-859d49e9b403}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {47604387-8748-48ff-835b-5f4e110a8059}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {e3b81960-34e9-43e9-802b-72dc932ec324}, !- Default Schedule Set Name
  {ec05571d-f09e-46c5-830e-02e7c83716e2}, !- Group Rendering Name
  {a1ac4f23-b7fd-439b-9144-9025bbf81b99}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {ec05571d-f09e-46c5-830e-02e7c83716e2}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e3b81960-34e9-43e9-802b-72dc932ec324}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7c05f735-2072-4b8c-946d-b7cd8119ee11}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {277ed265-0401-47f6-8de3-56cb05b9fea5}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Lights, !- Name
  {7c05f735-2072-4b8c-946d-b7cd8119ee11}, !- Lights Definition Name
  {47604387-8748-48ff-835b-5f4e110a8059}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a1ac4f23-b7fd-439b-9144-9025bbf81b99}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1e057bcd-e909-4141-b7ac-844fc9c736b0}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8e273f12-7404-4658-8039-d1b0d9e7d0e1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 People, !- Name
  {1e057bcd-e909-4141-b7ac-844fc9c736b0}, !- People Definition Name
  {47604387-8748-48ff-835b-5f4e110a8059}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {de1ea70d-57dc-4928-a47f-57f514ec3603}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Infiltration, !- Name
  {47604387-8748-48ff-835b-5f4e110a8059}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {24acb6cb-ad2a-44b2-b01a-335e7395daae}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {980641d4-cbda-4a28-868d-304978627e4f}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment, !- Name
  {24acb6cb-ad2a-44b2-b01a-335e7395daae}, !- Electric Equipment Definition Name
  {47604387-8748-48ff-835b-5f4e110a8059}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c5a236d-b8fa-4e61-a6d6-5ef82442b61b}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {911f473e-1c50-43ba-b507-1b4167677ea0}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {60152e25-975f-42e9-a93e-854a20be3577}, !- Default Schedule Set Name
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Group Rendering Name
  {43c2eb8f-ca41-472d-a661-37d29e1aa470}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {60152e25-975f-42e9-a93e-854a20be3577}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {61d53d0d-2d54-4a69-926d-aeb7fd47d282}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {97345961-c39c-4800-be47-fd365cf09579}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Lights, !- Name
  {61d53d0d-2d54-4a69-926d-aeb7fd47d282}, !- Lights Definition Name
  {911f473e-1c50-43ba-b507-1b4167677ea0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {43c2eb8f-ca41-472d-a661-37d29e1aa470}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {15f0501f-443a-40f6-846f-5720de6f91e8}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7f505a51-9e01-4f8c-ae6b-eb3a985187f9}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 People, !- Name
  {15f0501f-443a-40f6-846f-5720de6f91e8}, !- People Definition Name
  {911f473e-1c50-43ba-b507-1b4167677ea0}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d288d3ec-bb21-459b-96e3-62f849faafec}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Infiltration, !- Name
  {911f473e-1c50-43ba-b507-1b4167677ea0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3e9e4b9d-78ea-42f5-87ca-c1ec4f4990f2}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f21b9dab-a69e-476b-96be-93f1f5fee1c6}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment, !- Name
  {3e9e4b9d-78ea-42f5-87ca-c1ec4f4990f2}, !- Electric Equipment Definition Name
  {911f473e-1c50-43ba-b507-1b4167677ea0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {52549264-a360-4f7a-971d-ec4f2499546a}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c35a045e-a8b7-4634-a314-0f2c9fd21361}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {7034f523-a923-4bff-bcec-e836877b0d3b}, !- Default Schedule Set Name
  {8a8c0cb1-8336-469c-bca4-e17997f803bb}, !- Group Rendering Name
  {69d02fbd-3b65-4514-8330-355612e92de3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {8a8c0cb1-8336-469c-bca4-e17997f803bb}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7034f523-a923-4bff-bcec-e836877b0d3b}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {db4f58dd-4414-4c10-8481-b5fdd7610a22}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8de70c6d-3c20-4a5a-95f3-70ab2a37759d}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights, !- Name
  {db4f58dd-4414-4c10-8481-b5fdd7610a22}, !- Lights Definition Name
  {c35a045e-a8b7-4634-a314-0f2c9fd21361}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {69d02fbd-3b65-4514-8330-355612e92de3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6e96cbfa-7560-4e78-aa8c-239431fd271e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Infiltration, !- Name
  {c35a045e-a8b7-4634-a314-0f2c9fd21361}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bfdd4c3c-95fa-4c2d-8597-8431da48afda}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b17982ba-d5dd-42bf-8d61-12b8c10eee84}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment, !- Name
  {bfdd4c3c-95fa-4c2d-8597-8431da48afda}, !- Electric Equipment Definition Name
  {c35a045e-a8b7-4634-a314-0f2c9fd21361}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8635cc8-deee-4e85-815b-ff7f42668c83}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b904fa71-fec8-4e29-89a1-d0386138c5a6}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {ba84ee14-7d89-4e59-8d59-625209be8ce9}, !- Default Schedule Set Name
  {20b4e546-0bb5-45c4-b8f0-ba4246a49c01}, !- Group Rendering Name
  {2f4b0680-26b1-4103-9f70-412db3ebdfbe}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {20b4e546-0bb5-45c4-b8f0-ba4246a49c01}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ba84ee14-7d89-4e59-8d59-625209be8ce9}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a6747de8-6448-4e86-abde-d12da5652867}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1c9042b5-d85b-4aa1-b403-f1f57ffa5e80}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Lights, !- Name
  {a6747de8-6448-4e86-abde-d12da5652867}, !- Lights Definition Name
  {b904fa71-fec8-4e29-89a1-d0386138c5a6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2f4b0680-26b1-4103-9f70-412db3ebdfbe}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ad090db3-4049-4090-9b2d-581dd03ae523}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e08e98a-89ff-440c-98ff-477b7c3fbca4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 People, !- Name
  {ad090db3-4049-4090-9b2d-581dd03ae523}, !- People Definition Name
  {b904fa71-fec8-4e29-89a1-d0386138c5a6}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f3738484-ddae-4171-9149-4056023e0061}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Infiltration, !- Name
  {b904fa71-fec8-4e29-89a1-d0386138c5a6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2d5fe187-829f-4492-a2a6-f83bc2f40cec}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d754310d-f9d1-4b56-8a61-4d2a167b0f57}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment, !- Name
  {2d5fe187-829f-4492-a2a6-f83bc2f40cec}, !- Electric Equipment Definition Name
  {b904fa71-fec8-4e29-89a1-d0386138c5a6}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7669758f-56e6-4440-9266-ef142961841f}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1afa8972-0451-45b3-8dda-3a3a776e008b}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3,    !- Name
  ,                                       !- Default Construction Set Name
  {e0c21456-bd44-4237-8936-486557ac00f6}, !- Default Schedule Set Name
  {0e5a132c-e7c3-4583-ad5a-cf0bf0fe2d03}, !- Group Rendering Name
  {f648ca0a-523e-4cd1-9141-0b84b7a81954}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {0e5a132c-e7c3-4583-ad5a-cf0bf0fe2d03}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e0c21456-bd44-4237-8936-486557ac00f6}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {aa532c04-012a-4860-ab4d-2c03c2c7fa04}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {28cb410d-135d-49f1-b23c-6218793a6744}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights, !- Name
  {aa532c04-012a-4860-ab4d-2c03c2c7fa04}, !- Lights Definition Name
  {1afa8972-0451-45b3-8dda-3a3a776e008b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f648ca0a-523e-4cd1-9141-0b84b7a81954}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {91f1c38f-68a1-4305-b70a-a3e1fbc3f83a}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c9c2acc5-e4d4-49b4-9a7e-94cae06ac406}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People, !- Name
  {91f1c38f-68a1-4305-b70a-a3e1fbc3f83a}, !- People Definition Name
  {1afa8972-0451-45b3-8dda-3a3a776e008b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {61535505-edb5-4881-9380-6ceb9c94ccaa}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Infiltration, !- Name
  {1afa8972-0451-45b3-8dda-3a3a776e008b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d64c15fd-a2f8-4262-81e5-ab028c6506a1}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9bdcf653-9208-444f-abd4-40bc6d797f8a}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment, !- Name
  {d64c15fd-a2f8-4262-81e5-ab028c6506a1}, !- Electric Equipment Definition Name
  {1afa8972-0451-45b3-8dda-3a3a776e008b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {f63de19d-9cf2-4162-bf2f-bdb7fddc1b7d}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {be8c0991-a26a-4dda-ae53-b3249804ebf9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {036543da-4144-409d-981b-4ddf12ce677e}, !- Default Schedule Set Name
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Group Rendering Name
  {f57d4115-03b8-4303-b205-42221bda4210}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {036543da-4144-409d-981b-4ddf12ce677e}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {6c9d9254-9bb8-426a-af9b-3677316cf238}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1b233aa2-884a-4b12-bd88-76092f6d2267}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights, !- Name
  {6c9d9254-9bb8-426a-af9b-3677316cf238}, !- Lights Definition Name
  {be8c0991-a26a-4dda-ae53-b3249804ebf9}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f57d4115-03b8-4303-b205-42221bda4210}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0e75bef1-0c07-4d0b-822d-d2df7c6f1111}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {30d60591-72de-4494-afc4-000c9be76f8b}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People, !- Name
  {0e75bef1-0c07-4d0b-822d-d2df7c6f1111}, !- People Definition Name
  {be8c0991-a26a-4dda-ae53-b3249804ebf9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ef0be415-7a7a-4be9-895a-fefe67ce5d3e}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration, !- Name
  {be8c0991-a26a-4dda-ae53-b3249804ebf9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6b2d3c23-bd59-4857-b849-eaf6b4a64e2f}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1e0e1e3c-6473-41c2-ace8-efda06663fe0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment, !- Name
  {6b2d3c23-bd59-4857-b849-eaf6b4a64e2f}, !- Electric Equipment Definition Name
  {be8c0991-a26a-4dda-ae53-b3249804ebf9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b88ada7e-5b66-4c29-8b49-7f9040c59933}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {ad9972e4-489e-404e-841e-c9bbd72d0111}, !- Space Type Name
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SpaceType,
  {c0190c37-61e0-43b8-b980-313f616f75af}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {7b266719-acd7-491e-9cdb-d0f00a5dfec4}, !- Default Schedule Set Name
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Group Rendering Name
  {107e2dcf-081d-47d9-b8b0-921f5279392b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7b266719-acd7-491e-9cdb-d0f00a5dfec4}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7a23b936-59e3-4314-9b52-3944ebdea4dc}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1979f9cd-f801-4f74-b848-c88f17dc5b44}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Lights, !- Name
  {7a23b936-59e3-4314-9b52-3944ebdea4dc}, !- Lights Definition Name
  {c0190c37-61e0-43b8-b980-313f616f75af}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {107e2dcf-081d-47d9-b8b0-921f5279392b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1e43b6dd-36da-4525-88ab-833e4310a5da}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {673d36c1-b361-47e7-9007-e4e91432cb81}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 People, !- Name
  {1e43b6dd-36da-4525-88ab-833e4310a5da}, !- People Definition Name
  {c0190c37-61e0-43b8-b980-313f616f75af}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {e520996e-cb4e-4946-ae4e-12637ab956f9}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Infiltration, !- Name
  {c0190c37-61e0-43b8-b980-313f616f75af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {174d96d7-8543-478a-a5f4-76314ad6b67f}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {13850150-ad18-438c-906d-18f8cabcbdf5}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Electric Equipment, !- Name
  {174d96d7-8543-478a-a5f4-76314ad6b67f}, !- Electric Equipment Definition Name
  {c0190c37-61e0-43b8-b980-313f616f75af}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb7fb571-b062-476f-8b81-9ee2aa7be729}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a818abd3-e1c5-4d15-9f17-96bb76777e4b}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {2cb74439-6b94-4bdb-bc70-0ca10c0d3b2e}, !- Default Schedule Set Name
  {e64f5cb7-2c3d-45a9-84a6-367125f15aff}, !- Group Rendering Name
  {65cf1445-a2aa-42ad-9ff8-c4b30ec4e53d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {e64f5cb7-2c3d-45a9-84a6-367125f15aff}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2cb74439-6b94-4bdb-bc70-0ca10c0d3b2e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {16c83f7f-a90c-43cd-99b3-fe5b6f146132}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3120c45b-328a-43ca-b763-11e879fb3a84}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Lights, !- Name
  {16c83f7f-a90c-43cd-99b3-fe5b6f146132}, !- Lights Definition Name
  {a818abd3-e1c5-4d15-9f17-96bb76777e4b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {65cf1445-a2aa-42ad-9ff8-c4b30ec4e53d}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {134d060a-3bfc-40bd-bda0-b77a4720c9c2}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4bd834f4-5ae4-4146-8dbd-c600ee119692}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 People, !- Name
  {134d060a-3bfc-40bd-bda0-b77a4720c9c2}, !- People Definition Name
  {a818abd3-e1c5-4d15-9f17-96bb76777e4b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6d0ceae2-80c3-45c0-a634-2929c8a56678}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Infiltration, !- Name
  {a818abd3-e1c5-4d15-9f17-96bb76777e4b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {6330081f-04c2-429c-adff-1624fc497cd6}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {569209c0-ef8b-44f5-9f86-048af1de9fa7}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment, !- Name
  {6330081f-04c2-429c-adff-1624fc497cd6}, !- Electric Equipment Definition Name
  {a818abd3-e1c5-4d15-9f17-96bb76777e4b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {36f7e68a-a20c-471b-b929-d4756cba022f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {531dd228-de8a-4d34-9988-9ac8d77877a0}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3,    !- Name
  ,                                       !- Default Construction Set Name
  {63837c20-3153-4ace-86c9-1d8bf8b43d7a}, !- Default Schedule Set Name
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Group Rendering Name
  {65e99483-2d7e-4ca8-9e0d-a7914f938f56}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {63837c20-3153-4ace-86c9-1d8bf8b43d7a}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b70563e1-7e2b-4c90-b280-61fcf401da4c}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3637974c-a21a-4d9a-9a86-de0b34a41576}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Lights, !- Name
  {b70563e1-7e2b-4c90-b280-61fcf401da4c}, !- Lights Definition Name
  {531dd228-de8a-4d34-9988-9ac8d77877a0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {65e99483-2d7e-4ca8-9e0d-a7914f938f56}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b55008d6-57ec-4a59-853d-dc295ea83be3}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Infiltration, !- Name
  {531dd228-de8a-4d34-9988-9ac8d77877a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {8f2a6abe-ef82-4cf6-9a19-42526787c24e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {355570b9-3696-4442-903b-449be8ccf16a}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {c81d9947-159d-4809-8a7f-ae3bb2fe95fa}, !- Default Schedule Set Name
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Group Rendering Name
  {99330741-43bc-49e4-9991-d6cf4a0ba4aa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c81d9947-159d-4809-8a7f-ae3bb2fe95fa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {373b8d0f-41c3-4c11-97ad-74ff4084e752}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {99c236b6-e588-4c3f-ae8e-98f257807e7c}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Lights, !- Name
  {373b8d0f-41c3-4c11-97ad-74ff4084e752}, !- Lights Definition Name
  {355570b9-3696-4442-903b-449be8ccf16a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {99330741-43bc-49e4-9991-d6cf4a0ba4aa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {76e2e858-0e95-49d7-a5bd-46ff2e7bf75b}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Infiltration, !- Name
  {355570b9-3696-4442-903b-449be8ccf16a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {f8e65471-7105-4908-ae0b-ec42ae5587b5}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {bcd867f1-c57c-4206-9b38-1c7e254a4143}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {c044c52f-9474-4ba2-9f45-7069de4c6b87}, !- Default Schedule Set Name
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Group Rendering Name
  {6dbe4189-6232-4d6e-9ac9-63d6e0ee9668}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c044c52f-9474-4ba2-9f45-7069de4c6b87}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dba49d56-ae67-469f-bd99-1ea63a8e50b2}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {57f0532e-f17a-45d3-879e-193fae9dc176}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Lights, !- Name
  {dba49d56-ae67-469f-bd99-1ea63a8e50b2}, !- Lights Definition Name
  {bcd867f1-c57c-4206-9b38-1c7e254a4143}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6dbe4189-6232-4d6e-9ac9-63d6e0ee9668}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b2bafb87-d4df-471b-9770-b0d82b64b0df}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d9509edb-bd80-4225-9ee6-523bf74d5bee}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 People, !- Name
  {b2bafb87-d4df-471b-9770-b0d82b64b0df}, !- People Definition Name
  {bcd867f1-c57c-4206-9b38-1c7e254a4143}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {426c18b5-7d3a-4579-b2a8-8e385458dd11}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Infiltration, !- Name
  {bcd867f1-c57c-4206-9b38-1c7e254a4143}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4c5550a6-4da3-4490-ac94-170d7b86c60a}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cecff4bf-5467-4b34-a941-9654b489181d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Electric Equipment, !- Name
  {4c5550a6-4da3-4490-ac94-170d7b86c60a}, !- Electric Equipment Definition Name
  {bcd867f1-c57c-4206-9b38-1c7e254a4143}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {de4444a1-34f5-4cf5-ac22-7469b7be466d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4a0f0aee-7d95-4341-825c-8f70d1309b6b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {39feaf8a-6d16-4e68-9b8c-db2038aff03f}, !- Default Schedule Set Name
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Group Rendering Name
  {b1c52cb5-3326-4b43-a12f-f30cb1ac3119}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {39feaf8a-6d16-4e68-9b8c-db2038aff03f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee654552-7290-4128-a647-073eff68ebb6}, !- Number of People Schedule Name
  {264acba7-523a-484e-8e51-ae85870ba167}, !- People Activity Level Schedule Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Lighting Schedule Name
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {58b2159f-d857-497e-ae6a-2e8bd3520ef8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {63218795-4f24-43ea-9e63-a6d83e1e86a3}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Lights, !- Name
  {58b2159f-d857-497e-ae6a-2e8bd3520ef8}, !- Lights Definition Name
  {4a0f0aee-7d95-4341-825c-8f70d1309b6b}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, ! Handle
  Large Office Bldg Light,                ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {8beabbf7-6dca-4a90-862d-6bcb3322b518}, ! Default Day Schedule Name
  {7c11b08d-b72b-496a-be17-e15d5503376c}, ! Summer Design Day Schedule Name
  {7a49ad88-01c4-44be-b068-fb81639cb5a0}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {8beabbf7-6dca-4a90-862d-6bcb3322b518}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7c11b08d-b72b-496a-be17-e15d5503376c}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7a49ad88-01c4-44be-b068-fb81639cb5a0}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5d2442a3-7cb6-411b-a86e-540208ced37c}, !- Handle
  Large Office Bldg Light Rule 1,         !- Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3d180ee-23b9-40fa-8e2f-5a9ee8a0d777}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3d180ee-23b9-40fa-8e2f-5a9ee8a0d777}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {91e4e221-38d2-42cf-bbac-5d4e5f7fa888}, !- Handle
  Large Office Bldg Light Rule 2,         !- Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ad2aa5c-62f4-4785-9ee9-2c7475032049}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ad2aa5c-62f4-4785-9ee9-2c7475032049}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {b1c52cb5-3326-4b43-a12f-f30cb1ac3119}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2e56af89-445a-4423-b5f8-13463d65edc8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4615604a-bd1a-474d-91be-9f075c13bd9a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 People, !- Name
  {2e56af89-445a-4423-b5f8-13463d65edc8}, !- People Definition Name
  {4a0f0aee-7d95-4341-825c-8f70d1309b6b}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {ee654552-7290-4128-a647-073eff68ebb6}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {4a4adc75-c27b-4422-94cd-d8d22f2166ed}, ! Default Day Schedule Name
  {cb8636f6-4882-43e8-ae4a-15479a71f2bb}, ! Summer Design Day Schedule Name
  {580aadb6-816a-4308-bb19-fc0c3724acd2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a4adc75-c27b-4422-94cd-d8d22f2166ed}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {cb8636f6-4882-43e8-ae4a-15479a71f2bb}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {580aadb6-816a-4308-bb19-fc0c3724acd2}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {37f5d46d-389f-4543-b8e4-84f4c2e10716}, !- Handle
  Large Office Bldg Occ Rule 1,           !- Name
  {ee654552-7290-4128-a647-073eff68ebb6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {122eaad1-5e72-4d01-a13d-d4a41ab5fe0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {122eaad1-5e72-4d01-a13d-d4a41ab5fe0b}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9ffe8f16-2513-43ec-8c59-17bafcf21414}, !- Handle
  Large Office Bldg Occ Rule 2,           !- Name
  {ee654552-7290-4128-a647-073eff68ebb6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfce9f13-ba32-46c6-824f-a45f943e2d0c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfce9f13-ba32-46c6-824f-a45f943e2d0c}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {264acba7-523a-484e-8e51-ae85870ba167}, ! Handle
  Large Office Activity,                  ! Name
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, ! Schedule Type Limits Name
  {0a6d9e60-3fca-4618-b0de-820e8f6767da}, ! Default Day Schedule Name
  {642af5d3-2b0f-4b01-95b7-7698f50934d0}, ! Summer Design Day Schedule Name
  {5490c47e-82ae-4901-8434-0b12bb9436ba}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {0a6d9e60-3fca-4618-b0de-820e8f6767da}, ! Handle
  Large Office Activity Default Schedule, ! Name
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {642af5d3-2b0f-4b01-95b7-7698f50934d0}, ! Handle
  Large Office Activity Summer Design Day, ! Name
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {5490c47e-82ae-4901-8434-0b12bb9436ba}, ! Handle
  Large Office Activity Winter Design Day, ! Name
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {90014069-9853-4f75-becd-f17e7166df17}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Infiltration, !- Name
  {4a0f0aee-7d95-4341-825c-8f70d1309b6b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {bfe29145-2fb3-4f01-b73d-12fd1bf40b9a}, ! Default Day Schedule Name
  {9a0c3c4d-8b77-40e3-8b42-8886655c3c85}, ! Summer Design Day Schedule Name
  {694259ab-6cad-41eb-8340-268853e99403}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bfe29145-2fb3-4f01-b73d-12fd1bf40b9a}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9a0c3c4d-8b77-40e3-8b42-8886655c3c85}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {694259ab-6cad-41eb-8340-268853e99403}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {6bcd70a7-2c48-43af-b1d9-a1d8959caf3f}, !- Handle
  Large Office Infil Quarter On Rule 1,   !- Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bb9de2a-85df-481a-9982-4f45f1766e8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bb9de2a-85df-481a-9982-4f45f1766e8f}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {342d2dd4-2b6e-46cd-a552-c5fd1e99b43f}, !- Handle
  Large Office Infil Quarter On Rule 2,   !- Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97d9dc0f-3a5d-411e-9d06-beb04225a941}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97d9dc0f-3a5d-411e-9d06-beb04225a941}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {148a4383-6613-4cb0-810d-92a639475c5c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {896f52d4-b30e-46c3-b809-17a91eb06105}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Electric Equipment, !- Name
  {148a4383-6613-4cb0-810d-92a639475c5c}, !- Electric Equipment Definition Name
  {4a0f0aee-7d95-4341-825c-8f70d1309b6b}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, ! Handle
  Large Office Bldg Equip,                ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {ed62044d-4125-40d6-bde0-2da08536ab6d}, ! Default Day Schedule Name
  {0f2b252a-8a0f-40ba-98fa-718bfa268645}, ! Summer Design Day Schedule Name
  {0a7a35c9-9c2a-4545-bda6-215062948ca8}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ed62044d-4125-40d6-bde0-2da08536ab6d}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {0f2b252a-8a0f-40ba-98fa-718bfa268645}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0a7a35c9-9c2a-4545-bda6-215062948ca8}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {15242b3b-46fd-486a-bb69-10058bd0409e}, !- Handle
  Large Office Bldg Equip Rule 1,         !- Name
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4aec23a1-f64b-4f3b-a101-c2dd9519312d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4aec23a1-f64b-4f3b-a101-c2dd9519312d}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {01ed547e-670b-40a5-85bb-225ebec0397e}, !- Handle
  Large Office Bldg Equip Rule 2,         !- Name
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {377d7cca-12eb-4a14-b460-434fb8eebbed}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {377d7cca-12eb-4a14-b460-434fb8eebbed}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {2e5bfd45-be53-46a2-a1be-badb1d1f9ae8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Heating Setpoint Temperature Schedule Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Handle
  Large Office HtgSetp,                   ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  {c03c043f-e445-4419-b05d-8448115b3bab}, ! Default Day Schedule Name
  {a9f892cb-c9f4-4a21-b2b3-875ef1466bf3}, ! Summer Design Day Schedule Name
  {77fb46ee-722d-4b5a-b718-ceafddc8aabf}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c03c043f-e445-4419-b05d-8448115b3bab}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a9f892cb-c9f4-4a21-b2b3-875ef1466bf3}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {77fb46ee-722d-4b5a-b718-ceafddc8aabf}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {4f682768-9ffb-4e7c-9e74-78813fdc32a0}, !- Handle
  Large Office HtgSetp Rule 1,            !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7545c1d3-7c27-431a-bcf9-cb0c76a60e37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7545c1d3-7c27-431a-bcf9-cb0c76a60e37}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {f80fc661-2858-4988-ada5-e6c492332983}, !- Handle
  Large Office HtgSetp Rule 2,            !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d9b97da-f484-4675-9996-0cfe5e0f120e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d9b97da-f484-4675-9996-0cfe5e0f120e}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Handle
  Large Office ClgSetp,                   ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  {bdb46914-0540-45a5-b513-ee6f82b41886}, ! Default Day Schedule Name
  {4109675b-2e2f-446b-873f-f694dae16827}, ! Summer Design Day Schedule Name
  {30c08a39-528f-426d-bc84-48cf54111147}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bdb46914-0540-45a5-b513-ee6f82b41886}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4109675b-2e2f-446b-873f-f694dae16827}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {30c08a39-528f-426d-bc84-48cf54111147}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {37df0d56-4bba-4227-8d69-9607a686014f}, !- Handle
  Large Office ClgSetp Rule 1,            !- Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd196b78-7b8b-429f-b96a-688c4ac8a99a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd196b78-7b8b-429f-b96a-688c4ac8a99a}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {ccb2ba27-b2d6-4f5f-b02b-091c4def877f}, !- Handle
  Large Office ClgSetp Rule 2,            !- Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {279ad10c-a720-45f0-80eb-18bb3e37607b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {279ad10c-a720-45f0-80eb-18bb3e37607b}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {f1a5c162-f322-4c79-ba15-e43020514289}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {f97da1fb-3578-4a67-9933-d2891cb549b6}, !- Default Schedule Set Name
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Group Rendering Name
  {8f13e24f-0968-430b-82b1-c5e41da9fafa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f97da1fb-3578-4a67-9933-d2891cb549b6}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c46af6b1-d997-440b-a480-2b785127791c}, !- Number of People Schedule Name
  {4401923f-7369-4704-af97-5f02eccc07c4}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {813e77fb-5ac1-47f6-a5e0-d9a9cd3db4a9}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a5f0d2c1-e014-479a-8f1b-3ebac3e265e4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Lights, !- Name
  {813e77fb-5ac1-47f6-a5e0-d9a9cd3db4a9}, !- Lights Definition Name
  {f1a5c162-f322-4c79-ba15-e43020514289}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8f13e24f-0968-430b-82b1-c5e41da9fafa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d2de25c6-7190-4247-bdb6-aa1580eb569f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {58a62980-ba6f-4bad-9e5d-fdacc8096f52}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 People, !- Name
  {d2de25c6-7190-4247-bdb6-aa1580eb569f}, !- People Definition Name
  {f1a5c162-f322-4c79-ba15-e43020514289}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {c46af6b1-d997-440b-a480-2b785127791c}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {d9d54295-ecf9-49ea-9cd5-35741ee7140f}, ! Default Day Schedule Name
  {2d82484a-7ded-4ae3-b82b-fe668b91bc37}, ! Summer Design Day Schedule Name
  {4c00a96b-09d5-4658-89ef-d9ef0898a2d4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9d54295-ecf9-49ea-9cd5-35741ee7140f}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {2d82484a-7ded-4ae3-b82b-fe668b91bc37}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {4c00a96b-09d5-4658-89ef-d9ef0898a2d4}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7b4107cc-3c92-4323-a753-015efc68bcc2}, !- Handle
  Medium Office Bldg Occ Rule 1,          !- Name
  {c46af6b1-d997-440b-a480-2b785127791c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ef53acd-53bb-4684-9657-b3c697aefcf1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ef53acd-53bb-4684-9657-b3c697aefcf1}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4d201951-02b0-433c-8e17-deb2b0409886}, !- Handle
  Medium Office Bldg Occ Rule 2,          !- Name
  {c46af6b1-d997-440b-a480-2b785127791c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cf6e8c44-7d5c-4f2c-9a53-1b2a7113c47c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf6e8c44-7d5c-4f2c-9a53-1b2a7113c47c}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {4401923f-7369-4704-af97-5f02eccc07c4}, ! Handle
  Medium Office Activity,                 ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  {bb81c5f0-bf9a-4988-98c4-eb4a990d7a88}, ! Default Day Schedule Name
  {f3b095b2-bfff-494c-896b-85a436510b0b}, ! Summer Design Day Schedule Name
  {d26b3326-27cf-44ae-b92e-698b3492b9c3}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {bb81c5f0-bf9a-4988-98c4-eb4a990d7a88}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f3b095b2-bfff-494c-896b-85a436510b0b}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {d26b3326-27cf-44ae-b92e-698b3492b9c3}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {eeedf250-2cf8-460c-88a9-6a3cf6835b8d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Infiltration, !- Name
  {f1a5c162-f322-4c79-ba15-e43020514289}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {d5c45924-8436-4010-89ab-1d4be1c9229b}, ! Default Day Schedule Name
  {5cb8e672-ec1d-411a-ad66-83bef8bf8004}, ! Summer Design Day Schedule Name
  {61bdc9d6-0f05-4ca1-a38c-fa71dcd32b8f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5c45924-8436-4010-89ab-1d4be1c9229b}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5cb8e672-ec1d-411a-ad66-83bef8bf8004}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {61bdc9d6-0f05-4ca1-a38c-fa71dcd32b8f}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {61abaf03-1521-4e72-a32f-0622572b46df}, !- Handle
  Medium Office Infil Quarter On Rule 1,  !- Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b837180a-0538-4830-8423-56d718ec2cf7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b837180a-0538-4830-8423-56d718ec2cf7}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bf208a98-b7ef-4dbb-957d-53cf720abf70}, !- Handle
  Medium Office Infil Quarter On Rule 2,  !- Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7efacb04-6850-495e-afb7-9d56ea083b53}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7efacb04-6850-495e-afb7-9d56ea083b53}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {08d105c1-a5c4-43eb-872f-8bd123ea9720}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {92bed684-e409-4e09-8f9b-036a79bdc3c6}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Electric Equipment, !- Name
  {08d105c1-a5c4-43eb-872f-8bd123ea9720}, !- Electric Equipment Definition Name
  {f1a5c162-f322-4c79-ba15-e43020514289}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {6ea54946-7d6f-4908-b7bb-972893f935bf}, ! Default Day Schedule Name
  {a70a63ce-a586-4a33-ac0e-5bff458a02ad}, ! Summer Design Day Schedule Name
  {8d89ff2d-74de-4adc-a2b6-5ed38545666a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ea54946-7d6f-4908-b7bb-972893f935bf}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {a70a63ce-a586-4a33-ac0e-5bff458a02ad}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {8d89ff2d-74de-4adc-a2b6-5ed38545666a}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f0c7f526-21ef-4f5e-8c3d-b4e15c5fdad7}, !- Handle
  Medium Office Bldg Equip Rule 1,        !- Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7fadf05-492e-4735-94c5-ffdf9f951db8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7fadf05-492e-4735-94c5-ffdf9f951db8}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {4faf6bd3-ebb1-47fb-8f59-6dfe65f49500}, !- Handle
  Medium Office Bldg Equip Rule 2,        !- Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8836416-9204-431d-857d-b99235588cc6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8836416-9204-431d-857d-b99235588cc6}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {6c8f1b66-79b0-4494-bb62-0e6ab336934b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e1cc070f-9032-474a-a692-fe55745caa04}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {d32f1055-150c-4db0-85e7-cd8d80091a97}, !- Default Schedule Set Name
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Group Rendering Name
  {6410e886-4201-485e-a1a7-5fa1c8b6bdf4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d32f1055-150c-4db0-85e7-cd8d80091a97}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, !- Number of People Schedule Name
  {67a55331-2096-4c9b-981a-b63f113d0dd9}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {a51b8fe3-0466-410b-a880-21be07500a52}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cb7cb752-a33a-400e-97f3-836bf023796e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {71df8542-c73a-4a75-96b3-2049ec201c3b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {453c5932-0aee-459f-ac1d-0563be79832e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Lights, !- Name
  {71df8542-c73a-4a75-96b3-2049ec201c3b}, !- Lights Definition Name
  {e1cc070f-9032-474a-a692-fe55745caa04}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6410e886-4201-485e-a1a7-5fa1c8b6bdf4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7accfcbc-2a91-4f56-8250-c9c73d4bce14}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d10bfc0d-d823-4de2-8ad6-a13acf3eb5e9}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 People, !- Name
  {7accfcbc-2a91-4f56-8250-c9c73d4bce14}, !- People Definition Name
  {e1cc070f-9032-474a-a692-fe55745caa04}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {64ea2dea-f719-4e4c-a22e-42f9227b7d02}, ! Default Day Schedule Name
  {e2d1be96-983f-479c-9168-bb31f678aa45}, ! Summer Design Day Schedule Name
  {e3787dc6-53c0-4b7e-928b-6123952b9fc2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {64ea2dea-f719-4e4c-a22e-42f9227b7d02}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {e2d1be96-983f-479c-9168-bb31f678aa45}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {e3787dc6-53c0-4b7e-928b-6123952b9fc2}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f5e8f265-336a-4040-bc3d-908d04e76726}, !- Handle
  Small Office Bldg Occ Rule 1,           !- Name
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1de6bcd-f86b-4e51-81b1-8ae3ed668c97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1de6bcd-f86b-4e51-81b1-8ae3ed668c97}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {1ac935c1-7df7-46c6-a2c5-b2a40bc3fc36}, !- Handle
  Small Office Bldg Occ Rule 2,           !- Name
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d529f022-9fba-4103-af27-c2084aba44c4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d529f022-9fba-4103-af27-c2084aba44c4}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {67a55331-2096-4c9b-981a-b63f113d0dd9}, ! Handle
  Small Office Activity,                  ! Name
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, ! Schedule Type Limits Name
  {12ff5327-86b6-42bd-9d53-941110babe19}, ! Default Day Schedule Name
  {be5e67a8-5b36-4ac3-9813-2ebd31fec570}, ! Summer Design Day Schedule Name
  {bae73b41-e18c-4183-82f3-dc5b3daf6b5a}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {12ff5327-86b6-42bd-9d53-941110babe19}, ! Handle
  Small Office Activity Default Schedule, ! Name
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {be5e67a8-5b36-4ac3-9813-2ebd31fec570}, ! Handle
  Small Office Activity Summer Design Day, ! Name
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {bae73b41-e18c-4183-82f3-dc5b3daf6b5a}, ! Handle
  Small Office Activity Winter Design Day, ! Name
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1e027a7c-c27f-4a3d-8cdf-0828601a4f05}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Infiltration, !- Name
  {e1cc070f-9032-474a-a692-fe55745caa04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {cb7cb752-a33a-400e-97f3-836bf023796e}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {d279bd44-f26f-41f0-8003-e761ea50936f}, ! Default Day Schedule Name
  {c9e55356-07d8-4e95-afd6-6122ba003888}, ! Summer Design Day Schedule Name
  {50252ab7-6356-4d3c-9744-8fc09c4b9fdf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d279bd44-f26f-41f0-8003-e761ea50936f}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c9e55356-07d8-4e95-afd6-6122ba003888}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {50252ab7-6356-4d3c-9744-8fc09c4b9fdf}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {3e76f500-a8e5-4299-95bc-7ccf11473b72}, !- Handle
  Small Office Infil Quarter On Rule 1,   !- Name
  {cb7cb752-a33a-400e-97f3-836bf023796e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6330e6d-8c0a-4094-9d12-908c60826bc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6330e6d-8c0a-4094-9d12-908c60826bc6}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6f8f3c1b-5f33-40ba-b7d5-604c0832baea}, !- Handle
  Small Office Infil Quarter On Rule 2,   !- Name
  {cb7cb752-a33a-400e-97f3-836bf023796e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ea3f1d7-fe3f-4de0-a16d-449692029526}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ea3f1d7-fe3f-4de0-a16d-449692029526}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {39f1a8d8-4466-4a00-8eb7-ffec43b67ef7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {37b7d99c-9391-4952-b185-a511e62b7beb}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Electric Equipment, !- Name
  {39f1a8d8-4466-4a00-8eb7-ffec43b67ef7}, !- Electric Equipment Definition Name
  {e1cc070f-9032-474a-a692-fe55745caa04}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {a51b8fe3-0466-410b-a880-21be07500a52}, ! Handle
  Small Office Bldg Equip,                ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  {fc46d799-962b-42da-810e-397f7b1e88d7}, ! Default Day Schedule Name
  {177d4d57-9a9d-40c4-9f25-385bc5794113}, ! Summer Design Day Schedule Name
  {d16b57c0-830a-4c5a-b229-8bb90eafd907}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc46d799-962b-42da-810e-397f7b1e88d7}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {177d4d57-9a9d-40c4-9f25-385bc5794113}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d16b57c0-830a-4c5a-b229-8bb90eafd907}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b33de88d-7022-4f25-b0bc-864df53b8778}, !- Handle
  Small Office Bldg Equip Rule 1,         !- Name
  {a51b8fe3-0466-410b-a880-21be07500a52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba6246a8-76d6-4116-8b88-5393a3f4104e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba6246a8-76d6-4116-8b88-5393a3f4104e}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {d64a5d87-6660-4767-a721-b98c22ca221a}, !- Handle
  Small Office Bldg Equip Rule 2,         !- Name
  {a51b8fe3-0466-410b-a880-21be07500a52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b024c0a2-4dc6-48a1-b95e-6727cd4eda93}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b024c0a2-4dc6-48a1-b95e-6727cd4eda93}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {0488857a-ac36-457e-bf08-09bfa412ba46}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Heating Setpoint Temperature Schedule Name
  {8334d03b-d787-4c01-a860-2e97c980572e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, ! Handle
  Small Office HtgSetp,                   ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  {3c698c69-ef20-4c49-99b7-b7aad45c31e8}, ! Default Day Schedule Name
  {65e5c54a-b6f3-4826-8e5d-f77bf7a35635}, ! Summer Design Day Schedule Name
  {f78827e4-d6c5-4edc-ad35-a64fdbeb2a7f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3c698c69-ef20-4c49-99b7-b7aad45c31e8}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {65e5c54a-b6f3-4826-8e5d-f77bf7a35635}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f78827e4-d6c5-4edc-ad35-a64fdbeb2a7f}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {59307f1f-95bc-49ae-b50e-42836a04e0cc}, !- Handle
  Small Office HtgSetp Rule 1,            !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d0c0dcb-4ca1-4665-8d1d-bfe46b893abe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d0c0dcb-4ca1-4665-8d1d-bfe46b893abe}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {9847a62b-fb76-4ab8-9344-f3f532928c11}, !- Handle
  Small Office HtgSetp Rule 2,            !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4824a431-a6af-44cb-9a95-88a95f2c6cec}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4824a431-a6af-44cb-9a95-88a95f2c6cec}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {8334d03b-d787-4c01-a860-2e97c980572e}, ! Handle
  Small Office ClgSetp,                   ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  {153c8010-6388-42f7-a3b9-45ffa21b21cf}, ! Default Day Schedule Name
  {5fb8bca9-2863-48e1-aa3f-84e58ae39852}, ! Summer Design Day Schedule Name
  {2103cebf-d42f-4cd2-b503-7600479676a2}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c998de07-a854-476f-88ee-694f57ede232}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {153c8010-6388-42f7-a3b9-45ffa21b21cf}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5fb8bca9-2863-48e1-aa3f-84e58ae39852}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {2103cebf-d42f-4cd2-b503-7600479676a2}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {40345165-334a-485e-87cf-103e70023132}, !- Handle
  Small Office ClgSetp Rule 1,            !- Name
  {8334d03b-d787-4c01-a860-2e97c980572e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1455230-b62b-4375-80ca-cc36c3183857}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1455230-b62b-4375-80ca-cc36c3183857}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0972da99-d044-41cb-8d26-0439235fb34a}, !- Handle
  Small Office ClgSetp Rule 2,            !- Name
  {8334d03b-d787-4c01-a860-2e97c980572e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81a56e50-b627-419b-920e-d3cef807b9f8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81a56e50-b627-419b-920e-d3cef807b9f8}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:SpaceType,
  {6fcac478-58b9-4f2f-ab61-2fdf78ed207a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {0b0d7d0e-8e0c-4d73-bbd0-4d262ac73220}, !- Default Schedule Set Name
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Group Rendering Name
  {f6d5ea3e-58cf-41e5-81fb-02117411a981}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0b0d7d0e-8e0c-4d73-bbd0-4d262ac73220}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9d2a2115-85c5-438b-b32c-a4a858d8161a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4a230733-41f5-4ca6-96e0-5e44748f7df4}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights, !- Name
  {9d2a2115-85c5-438b-b32c-a4a858d8161a}, !- Lights Definition Name
  {6fcac478-58b9-4f2f-ab61-2fdf78ed207a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f6d5ea3e-58cf-41e5-81fb-02117411a981}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {23d096cd-2bb1-423d-b1c8-baf5526ef2a6}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5a10a8e5-74eb-41b6-8300-8c614f3cd681}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People, !- Name
  {23d096cd-2bb1-423d-b1c8-baf5526ef2a6}, !- People Definition Name
  {6fcac478-58b9-4f2f-ab61-2fdf78ed207a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6eb84b2f-973d-476e-b524-53b69c751752}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Infiltration, !- Name
  {6fcac478-58b9-4f2f-ab61-2fdf78ed207a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5b57df41-243c-46ff-9790-d9497bd8edf0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e641d016-e7d6-4890-957c-3de2b21a699a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment, !- Name
  {5b57df41-243c-46ff-9790-d9497bd8edf0}, !- Electric Equipment Definition Name
  {6fcac478-58b9-4f2f-ab61-2fdf78ed207a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {92dbe6d3-c9b9-43fc-90c3-a06b5ec93169}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {45d37156-65d2-4044-abc0-329c2491e0be}, !- Default Schedule Set Name
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Group Rendering Name
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {45d37156-65d2-4044-abc0-329c2491e0be}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f855eb4f-a401-4c05-9693-85547aab5919}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e6b87a14-1e18-49c7-85c2-84f072c938b2}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights, !- Name
  {f855eb4f-a401-4c05-9693-85547aab5919}, !- Lights Definition Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2a7bd42c-841d-4013-b4e7-019f52823262}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {283ae026-2477-4529-bb38-02c7e6065076}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People, !- Name
  {2a7bd42c-841d-4013-b4e7-019f52823262}, !- People Definition Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b655059c-3ce9-4b49-a0db-160442a03540}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration, !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {56de10a1-c355-43cc-8c70-789938bd1248}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0f379c88-6f89-4030-bc79-090ef24b986e}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment, !- Name
  {56de10a1-c355-43cc-8c70-789938bd1248}, !- Electric Equipment Definition Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b3eff15-c2f8-4f87-9fe3-6f7c3004ea5f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {e6c39dce-80ca-4ed4-a781-b5e18baff696}, !- Default Schedule Set Name
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Group Rendering Name
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e6c39dce-80ca-4ed4-a781-b5e18baff696}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bcc996df-46dd-45ba-abe0-69433df53594}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {86c2e905-536c-4838-bf48-8aa4aebef755}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights, !- Name
  {bcc996df-46dd-45ba-abe0-69433df53594}, !- Lights Definition Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f07defcd-cf7a-424b-a3f5-c1672133261e}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {884b2aa3-62fe-4d6a-b8ec-c19497fc7da8}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People, !- Name
  {f07defcd-cf7a-424b-a3f5-c1672133261e}, !- People Definition Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {23919b1f-4940-4b68-b1a0-5e68c2d5b78d}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Infiltration, !- Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {aca91e63-a266-464d-b600-e89b347c9d95}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7ecb1b95-ffa4-4c84-b1e4-cf8c033ce8f7}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment, !- Name
  {aca91e63-a266-464d-b600-e89b347c9d95}, !- Electric Equipment Definition Name
  {b9bdae74-1b30-442c-a7ed-69d06b515457}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {541fa24b-ddf2-4edf-83d9-2bed06917add}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {666e2765-a8cc-4272-9029-54b416bb2610}, !- Default Schedule Set Name
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Group Rendering Name
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {666e2765-a8cc-4272-9029-54b416bb2610}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a6e7a355-270c-45fb-9c56-5f4a3452110c}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fed0a7aa-9bc2-4d98-bc74-465b35a409d4}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights, !- Name
  {a6e7a355-270c-45fb-9c56-5f4a3452110c}, !- Lights Definition Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cb9b3da7-3eea-4d6e-9db1-01acf0825dcd}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {42ce457e-2d95-4fe6-9cda-f5042dea1c96}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People, !- Name
  {cb9b3da7-3eea-4d6e-9db1-01acf0825dcd}, !- People Definition Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {ca37d410-b9c7-4e62-b5ca-b87627a332cc}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Infiltration, !- Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3c280509-8b4d-4af3-aac1-fa15404f8b6d}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {01d044ce-7e19-4288-a75a-77fc975d40d4}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment, !- Name
  {3c280509-8b4d-4af3-aac1-fa15404f8b6d}, !- Electric Equipment Definition Name
  {7150cb23-2c41-4569-8cb3-ed7c1cd4f2f7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bdf0199-3196-4d00-9272-a3b137675d31}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ae0eddf0-a1d4-45c0-89c1-4f32cd232444}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {4390b43b-ded0-461f-b061-f042bc13f91f}, !- Default Schedule Set Name
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Group Rendering Name
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4390b43b-ded0-461f-b061-f042bc13f91f}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0d6e7075-d80b-44ae-9ee6-0b2ad52b1548}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d0fd0a9a-f35d-4f92-b9b5-cc437f048b81}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights, !- Name
  {0d6e7075-d80b-44ae-9ee6-0b2ad52b1548}, !- Lights Definition Name
  {ae0eddf0-a1d4-45c0-89c1-4f32cd232444}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5886568b-d637-4e9b-b7c1-0d6b0bcc8fc9}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Infiltration, !- Name
  {ae0eddf0-a1d4-45c0-89c1-4f32cd232444}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {08047a8f-2dc9-4514-aa3a-dcd71c961969}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2d527502-0ea9-4d22-9420-1faee6f46df3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment, !- Name
  {08047a8f-2dc9-4514-aa3a-dcd71c961969}, !- Electric Equipment Definition Name
  {ae0eddf0-a1d4-45c0-89c1-4f32cd232444}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc8bbc76-ab44-4992-ad1d-80d2dbc7e77e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {25788573-0369-4919-952e-9f4a8d287a07}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {a77ae8b7-4aa2-41f7-b5a6-8856ba6e1aa9}, !- Default Schedule Set Name
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Group Rendering Name
  {c78ecc49-33c1-4baa-8f4a-3a3d4e3253e7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a77ae8b7-4aa2-41f7-b5a6-8856ba6e1aa9}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b22a9e34-087b-427c-b758-a0124a25cdc5}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9d45cbfa-f2ce-4490-bfe6-9ea2b0ef403d}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights, !- Name
  {b22a9e34-087b-427c-b758-a0124a25cdc5}, !- Lights Definition Name
  {25788573-0369-4919-952e-9f4a8d287a07}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c78ecc49-33c1-4baa-8f4a-3a3d4e3253e7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {a0c943ca-3fd3-4a76-8558-4194a944b98d}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0e12ef15-0acb-4a55-95a0-2260cf7ad1a8}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People, !- Name
  {a0c943ca-3fd3-4a76-8558-4194a944b98d}, !- People Definition Name
  {25788573-0369-4919-952e-9f4a8d287a07}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {06f80535-6c1b-4be5-8e24-e2f246b425c8}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Infiltration, !- Name
  {25788573-0369-4919-952e-9f4a8d287a07}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {75c6e605-824f-4e54-8dd0-f27abb35f641}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {23c00582-f748-4c1b-916b-1fa5c7686d7d}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment, !- Name
  {75c6e605-824f-4e54-8dd0-f27abb35f641}, !- Electric Equipment Definition Name
  {25788573-0369-4919-952e-9f4a8d287a07}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d067df76-cf76-4cf6-aa35-0cbb12b8656a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {12b0b8db-f33b-4234-a2c9-ba750ae671ef}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {69f043ea-7f0a-4f57-a9b9-d557929fc49e}, !- Default Schedule Set Name
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Group Rendering Name
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {69f043ea-7f0a-4f57-a9b9-d557929fc49e}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f8e9e766-9250-4cfa-86f6-1216a4564dfb}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {44ac18e1-7275-4b3a-b218-7e2e176f1a73}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights, !- Name
  {f8e9e766-9250-4cfa-86f6-1216a4564dfb}, !- Lights Definition Name
  {12b0b8db-f33b-4234-a2c9-ba750ae671ef}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7e4b36df-78b6-45fb-a861-8e35ddce0df9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d1894ae1-fe0a-4638-8df5-d20ee93f1533}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People, !- Name
  {7e4b36df-78b6-45fb-a861-8e35ddce0df9}, !- People Definition Name
  {12b0b8db-f33b-4234-a2c9-ba750ae671ef}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d815095f-6e93-44e7-9812-f55b6c2aef2e}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Infiltration, !- Name
  {12b0b8db-f33b-4234-a2c9-ba750ae671ef}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {e8a069db-d0db-4d2f-8265-790a7831bafa}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {24778cfb-5eee-4ddc-902b-a11bb0bfef66}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment, !- Name
  {e8a069db-d0db-4d2f-8265-790a7831bafa}, !- Electric Equipment Definition Name
  {12b0b8db-f33b-4234-a2c9-ba750ae671ef}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fabcd0e-e1a5-4e00-9e23-9e19d5c555d9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ad9972e4-489e-404e-841e-c9bbd72d0111}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {67cfc28b-9f66-4e18-8b2c-25a2ff33fd11}, !- Default Schedule Set Name
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Group Rendering Name
  {f4a649b7-7f7c-4bc5-9b02-e4e1aa4803e9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {67cfc28b-9f66-4e18-8b2c-25a2ff33fd11}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {18a52544-7daa-4972-9e7f-9e27c5a4cd66}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a396c5cc-c22f-42c9-be8e-af3d54d54456}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights, !- Name
  {18a52544-7daa-4972-9e7f-9e27c5a4cd66}, !- Lights Definition Name
  {ad9972e4-489e-404e-841e-c9bbd72d0111}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f4a649b7-7f7c-4bc5-9b02-e4e1aa4803e9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {22b512ed-ce73-4779-9d6d-34a5d817a868}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6b5422a3-490d-4e08-a37c-480ec55d22f6}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People, !- Name
  {22b512ed-ce73-4779-9d6d-34a5d817a868}, !- People Definition Name
  {ad9972e4-489e-404e-841e-c9bbd72d0111}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9f99f28a-55da-49b7-9354-17ccfd3b33e0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration, !- Name
  {ad9972e4-489e-404e-841e-c9bbd72d0111}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {95fc5eef-d77d-4616-917f-974b5dabab66}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8470e1c3-c0bc-4712-81bc-3382735de5cb}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment, !- Name
  {95fc5eef-d77d-4616-917f-974b5dabab66}, !- Electric Equipment Definition Name
  {ad9972e4-489e-404e-841e-c9bbd72d0111}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {847f379b-0ddb-4308-a125-44b06cceb0c0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {af24e503-88ef-4f50-95c1-1d393388f2d4}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {01dc8eb4-a4fa-4aaf-8d75-b7cfd75648a4}, !- Default Schedule Set Name
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Group Rendering Name
  {6c78e848-e562-4461-b538-4e3e3c4e848c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {01dc8eb4-a4fa-4aaf-8d75-b7cfd75648a4}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {abbc193f-2c53-49ff-8e03-589edefce026}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c7396387-ee02-4cbd-bb73-db5af92230bf}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights, !- Name
  {abbc193f-2c53-49ff-8e03-589edefce026}, !- Lights Definition Name
  {af24e503-88ef-4f50-95c1-1d393388f2d4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6c78e848-e562-4461-b538-4e3e3c4e848c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4cbb660a-8380-44eb-bc35-245838f929e8}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {89b76b4c-73be-47ed-9bf0-d29a5d09beee}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People, !- Name
  {4cbb660a-8380-44eb-bc35-245838f929e8}, !- People Definition Name
  {af24e503-88ef-4f50-95c1-1d393388f2d4}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {68e0ada3-23ed-42e8-881a-ad68ae78ba59}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Infiltration, !- Name
  {af24e503-88ef-4f50-95c1-1d393388f2d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cd6a7fd7-b08c-4cbb-9ce5-8ddc886a6124}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {47ea6833-7452-423c-b11a-cdcdc6e894f7}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment, !- Name
  {cd6a7fd7-b08c-4cbb-9ce5-8ddc886a6124}, !- Electric Equipment Definition Name
  {af24e503-88ef-4f50-95c1-1d393388f2d4}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a24efdb-aaf9-4caf-8ef9-e063f557395c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {8bff2199-45e8-4a71-b5fd-ede3fae4f6ff}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {e66e0cc6-efb5-4211-818f-1431a0e70233}, !- Default Schedule Set Name
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Group Rendering Name
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e66e0cc6-efb5-4211-818f-1431a0e70233}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d607f8dd-35e4-4a28-bcbe-31e09c118ae0}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {369dc730-3d03-40c8-8ea1-7783c58a58ef}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights, !- Name
  {d607f8dd-35e4-4a28-bcbe-31e09c118ae0}, !- Lights Definition Name
  {8bff2199-45e8-4a71-b5fd-ede3fae4f6ff}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8e492d6d-50ee-4026-a23a-6327d28aa1a3}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de991af8-6b18-4490-9be9-307feba43cd2}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People, !- Name
  {8e492d6d-50ee-4026-a23a-6327d28aa1a3}, !- People Definition Name
  {8bff2199-45e8-4a71-b5fd-ede3fae4f6ff}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {efad6973-728f-404e-84ce-bf89300a55cd}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Infiltration, !- Name
  {8bff2199-45e8-4a71-b5fd-ede3fae4f6ff}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c817a3b9-a026-4a06-82cf-32d30b4ef116}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {36815876-83bd-4fa7-ad65-9cfc31a60c5d}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment, !- Name
  {c817a3b9-a026-4a06-82cf-32d30b4ef116}, !- Electric Equipment Definition Name
  {8bff2199-45e8-4a71-b5fd-ede3fae4f6ff}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec97771e-4971-46b0-91e9-3785d44f364f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6cfd0d19-c82c-444b-b844-b898e9ccb38b}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8,    !- Name
  ,                                       !- Default Construction Set Name
  {1d7040c9-cc51-49e9-bced-99919b77079e}, !- Default Schedule Set Name
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Group Rendering Name
  {06eb26bf-daae-4d7b-802f-f14f4973bffc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1d7040c9-cc51-49e9-bced-99919b77079e}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2783b7ad-e79e-4709-93a0-76d9b15480cb}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {086e0aa7-9716-40a1-ad9a-9e539b32999b}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights, !- Name
  {2783b7ad-e79e-4709-93a0-76d9b15480cb}, !- Lights Definition Name
  {6cfd0d19-c82c-444b-b844-b898e9ccb38b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {06eb26bf-daae-4d7b-802f-f14f4973bffc}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2584ae7a-711d-473c-96df-a3bb8f824179}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Infiltration, !- Name
  {6cfd0d19-c82c-444b-b844-b898e9ccb38b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {e23342a6-14bf-4244-a12e-b8f3f6c04563}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d0c52a2e-468a-4dde-bcb0-4952606e371d}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {67b9c134-6af2-4034-8be9-99c918290f72}, !- Default Schedule Set Name
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Group Rendering Name
  {891b5948-4e38-4554-a2f6-43f94ec5ae02}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {67b9c134-6af2-4034-8be9-99c918290f72}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a3530ea6-39e7-4538-9866-287cb9025bf1}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f096f7ac-09c0-4f85-8905-690dca9182e1}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights, !- Name
  {a3530ea6-39e7-4538-9866-287cb9025bf1}, !- Lights Definition Name
  {d0c52a2e-468a-4dde-bcb0-4952606e371d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {891b5948-4e38-4554-a2f6-43f94ec5ae02}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a7ac93a3-1fc2-4daa-82df-d9b5ba2a505e}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Infiltration, !- Name
  {d0c52a2e-468a-4dde-bcb0-4952606e371d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {6ae2b2b8-720b-4eaf-8895-80b1f0753cad}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {badb4787-4e03-483b-a5d9-81df836430d2}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {6dfba6f2-b96a-492d-b774-c4c720d68d2b}, !- Default Schedule Set Name
  {76d6f7c9-7ceb-45e9-8a19-835ab84a952b}, !- Group Rendering Name
  {0f1e8aef-c843-4ab6-b548-4c72c5fef55a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {76d6f7c9-7ceb-45e9-8a19-835ab84a952b}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6dfba6f2-b96a-492d-b774-c4c720d68d2b}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d8b3e03e-2d32-4c27-b42a-dd840c225670}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {40216c47-a5be-4b81-9ebe-654734752677}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights, !- Name
  {d8b3e03e-2d32-4c27-b42a-dd840c225670}, !- Lights Definition Name
  {badb4787-4e03-483b-a5d9-81df836430d2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0f1e8aef-c843-4ab6-b548-4c72c5fef55a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {f760ff07-53a3-4162-8890-9d0990ffc17f}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {281a8e29-5aab-4167-83d6-3d9fe2313cd8}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People, !- Name
  {f760ff07-53a3-4162-8890-9d0990ffc17f}, !- People Definition Name
  {badb4787-4e03-483b-a5d9-81df836430d2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b9453158-d790-4fab-b5ae-0e40fc0505ce}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Infiltration, !- Name
  {badb4787-4e03-483b-a5d9-81df836430d2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {bbac7541-8a86-4bd8-963a-8f9a28f77e61}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {eddb3a2b-a77b-4511-9cb5-b14f74a42d15}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment, !- Name
  {bbac7541-8a86-4bd8-963a-8f9a28f77e61}, !- Electric Equipment Definition Name
  {badb4787-4e03-483b-a5d9-81df836430d2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c78a447-312c-4c28-b3aa-6da71f9cf8d3}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {968bcc4c-fd98-438b-b61b-5f81da1d8956}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {b9bfde29-315f-4eb8-bf9a-46a78dff4fac}, !- Default Schedule Set Name
  {a76d196b-e761-4493-8631-b48b5e34c13c}, !- Group Rendering Name
  {243951cc-1d54-4682-88de-92f00facb5d4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {a76d196b-e761-4493-8631-b48b5e34c13c}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b9bfde29-315f-4eb8-bf9a-46a78dff4fac}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee654552-7290-4128-a647-073eff68ebb6}, !- Number of People Schedule Name
  {264acba7-523a-484e-8e51-ae85870ba167}, !- People Activity Level Schedule Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Lighting Schedule Name
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {aa22ac73-8979-4986-b736-acbd0777b85c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b303525b-5f5d-4c4d-b9b8-65dd3f84b284}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights, !- Name
  {aa22ac73-8979-4986-b736-acbd0777b85c}, !- Lights Definition Name
  {968bcc4c-fd98-438b-b61b-5f81da1d8956}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {243951cc-1d54-4682-88de-92f00facb5d4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9d7eb10a-2add-4a6a-a03e-056a6b1ae96b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {03f6b94b-31fa-4bf8-8d80-15daaf19f543}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People, !- Name
  {9d7eb10a-2add-4a6a-a03e-056a6b1ae96b}, !- People Definition Name
  {968bcc4c-fd98-438b-b61b-5f81da1d8956}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {78e4e1af-4f99-4e7e-a352-e31956fd36bf}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Infiltration, !- Name
  {968bcc4c-fd98-438b-b61b-5f81da1d8956}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {76753a4b-a553-4dd0-802b-90b0d1a1d966}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2b65f72d-8ebb-4261-9f95-737986f7c212}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment, !- Name
  {76753a4b-a553-4dd0-802b-90b0d1a1d966}, !- Electric Equipment Definition Name
  {968bcc4c-fd98-438b-b61b-5f81da1d8956}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2829a6a3-d557-49c2-883a-6f3c5888d3dc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Heating Setpoint Temperature Schedule Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e43c6330-829b-403f-9ef7-6b119710b699}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {172a4339-c515-4808-9bf0-cd607a6b94aa}, !- Default Schedule Set Name
  {d962ce0f-1f09-4520-8086-d251309638ff}, !- Group Rendering Name
  {3157c89d-76b6-49f9-b874-c887b361d5a2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {d962ce0f-1f09-4520-8086-d251309638ff}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {172a4339-c515-4808-9bf0-cd607a6b94aa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c46af6b1-d997-440b-a480-2b785127791c}, !- Number of People Schedule Name
  {4401923f-7369-4704-af97-5f02eccc07c4}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dfa9825e-f1b4-468b-b1e4-5c934b4e8532}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3f8dcdaf-a8d7-44f4-9031-8174616a0a98}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights, !- Name
  {dfa9825e-f1b4-468b-b1e4-5c934b4e8532}, !- Lights Definition Name
  {e43c6330-829b-403f-9ef7-6b119710b699}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3157c89d-76b6-49f9-b874-c887b361d5a2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {795edcf3-25aa-491d-a678-58d2ca199b9b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3c49975f-c212-45d2-acc5-def109da8abd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People, !- Name
  {795edcf3-25aa-491d-a678-58d2ca199b9b}, !- People Definition Name
  {e43c6330-829b-403f-9ef7-6b119710b699}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {df024ec1-be72-4029-a6ce-a7a769ef9e4d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Infiltration, !- Name
  {e43c6330-829b-403f-9ef7-6b119710b699}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {538b53f1-6409-45f7-aab7-31348cfbeb43}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d39e66d5-58ca-4811-aff8-b5c8352cd6ce}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment, !- Name
  {538b53f1-6409-45f7-aab7-31348cfbeb43}, !- Electric Equipment Definition Name
  {e43c6330-829b-403f-9ef7-6b119710b699}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {125be356-b9df-4681-bbaa-d4c8cacde878}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {af544d5a-8953-43ac-a2f2-b7ebb1e82e3a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {6784963e-ba4d-4175-87dd-b5831f929d87}, !- Default Schedule Set Name
  {2fd05332-007b-4350-8fd3-4733ddca3f69}, !- Group Rendering Name
  {22c007c1-ce62-40f2-8ab0-14c6a644baf2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {2fd05332-007b-4350-8fd3-4733ddca3f69}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6784963e-ba4d-4175-87dd-b5831f929d87}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, !- Number of People Schedule Name
  {67a55331-2096-4c9b-981a-b63f113d0dd9}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {a51b8fe3-0466-410b-a880-21be07500a52}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cb7cb752-a33a-400e-97f3-836bf023796e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {c5b24316-59b0-434d-bbd1-d9024a57a7f8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ee01b7ab-7d60-4088-8e4b-98136df7f22f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights, !- Name
  {c5b24316-59b0-434d-bbd1-d9024a57a7f8}, !- Lights Definition Name
  {af544d5a-8953-43ac-a2f2-b7ebb1e82e3a}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {22c007c1-ce62-40f2-8ab0-14c6a644baf2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c97216c8-66f4-458c-95f4-2ede85764002}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {adf7594e-c7bc-44e3-8611-369b76c12e69}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People, !- Name
  {c97216c8-66f4-458c-95f4-2ede85764002}, !- People Definition Name
  {af544d5a-8953-43ac-a2f2-b7ebb1e82e3a}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {181313d1-1146-4ec1-a3a2-fbbeceebc667}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Infiltration, !- Name
  {af544d5a-8953-43ac-a2f2-b7ebb1e82e3a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f65d6b4d-82ed-4ebf-bc2d-60f944322d6e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b623d4f8-3118-49ac-bc0d-3c98d880b97c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment, !- Name
  {f65d6b4d-82ed-4ebf-bc2d-60f944322d6e}, !- Electric Equipment Definition Name
  {af544d5a-8953-43ac-a2f2-b7ebb1e82e3a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d3d60df-38bd-402a-8cc6-cb780862d808}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Heating Setpoint Temperature Schedule Name
  {8334d03b-d787-4c01-a860-2e97c980572e}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {4526526b-2bc4-45b3-b597-da3d92ad09a1}, !- Handle
  189.1-2009 - CZ1 - Office,              !- Name
  {94698301-6b84-4a6f-8b78-75bca600fb17}, !- Default Exterior Surface Constructions Name
  {30976b66-935b-4753-a4c5-4dde3dad9985}, !- Default Interior Surface Constructions Name
  {a0baf7b0-7330-421a-9c8c-7addd1712d20}, !- Default Ground Contact Surface Constructions Name
  {8c8dde84-fcf4-4c1e-ace0-a8bff3aee1ab}, !- Default Exterior SubSurface Constructions Name
  {af21604d-d2d4-48d6-ad7c-2a2dbef9e849}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {94698301-6b84-4a6f-8b78-75bca600fb17}, !- Handle
  Default Surface Constructions 1,        !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {c79253de-386e-46f7-8631-b7bc0fd326fd}, !- Wall Construction Name
  {94f9c7d5-7c2c-4130-9083-b2afb613c345}; !- Roof Ceiling Construction Name

OS:Construction,
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {46dc58c7-b8ea-415a-8606-35a0b11fe039}, !- Surface Rendering Name
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Layer 1
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {be48e1b7-5a23-4b52-b581-d47874f332d0}, !- Handle
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b0084fcb-96e4-4ea6-8b82-68ce2789bc5d}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {778222fb-2d70-4bd3-87aa-e0e7025f46d9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c79253de-386e-46f7-8631-b7bc0fd326fd}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  {636bc1bd-3423-4cbd-a7ac-cd596f301582}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {35df83f0-9c9a-4bd0-867b-e4f56f2d21e0}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {c35bdbe1-9364-40c4-a088-3593de04f1fd}, !- Handle
  {c79253de-386e-46f7-8631-b7bc0fd326fd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {35df83f0-9c9a-4bd0-867b-e4f56f2d21e0}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {94f9c7d5-7c2c-4130-9083-b2afb613c345}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  {71ceef6d-12d0-4e82-89ca-e3101fac6664}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {87585ab0-524e-4577-85fa-ca9d328a544b}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {8077a8bc-469c-4708-9d1e-1a587be91ef0}, !- Handle
  {94f9c7d5-7c2c-4130-9083-b2afb613c345}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {87585ab0-524e-4577-85fa-ca9d328a544b}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {30976b66-935b-4753-a4c5-4dde3dad9985}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:Construction,
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Handle
  Interior Floor,                         !- Name
  {04a70558-9b0a-4809-8c15-d7f1882136f8}, !- Surface Rendering Name
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}; !- Layer 3

OS:StandardsInformation:Construction,
  {663cbab6-e62e-4117-aefb-5a2c9b9cd1b3}, !- Handle
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Handle
  Interior Wall,                          !- Name
  {24055de0-4136-450a-bc8d-d8ee32c93212}, !- Surface Rendering Name
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Layer 1
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Layer 2
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}; !- Layer 3

OS:StandardsInformation:Construction,
  {bf9c6bdf-1d79-4160-843a-67a65bd63099}, !- Handle
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2dde63ec-8c12-47e9-a694-a5c55907b2a7}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}, !- Handle
  Interior Ceiling,                       !- Name
  {778e8a0a-a11f-4cdc-b209-ca9fa58a7fd7}, !- Surface Rendering Name
  {5b28cd98-6ada-46e3-ab5c-8ce18c82e2e4}, !- Layer 1
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Layer 2
  {9732ca82-5b07-4b63-b379-a76d13f9d0d2}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebe3b12b-5ab0-4ea3-a460-6d15ad1d838c}, !- Handle
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a0baf7b0-7330-421a-9c8c-7addd1712d20}, !- Handle
  Default Surface Constructions 3,        !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8c8dde84-fcf4-4c1e-ace0-a8bff3aee1ab}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Fixed Window Construction Name
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  {c2c680d2-f325-40ed-95af-d91b806f1ec6}, !- Surface Rendering Name
  {7504c39d-35b9-46a8-af6b-598ea9efbc00}; !- Layer 1

OS:StandardsInformation:Construction,
  {2f79b030-385e-4a8e-9611-a6086da78f3b}, !- Handle
  {0644291c-bb2c-4d3e-8d12-d9bf784b59f3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {7504c39d-35b9-46a8-af6b-598ea9efbc00}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Handle
  Exterior Door,                          !- Name
  {e86c4cfc-a78a-4674-ba86-da0778391d75}, !- Surface Rendering Name
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}, !- Layer 1
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}; !- Layer 2

OS:StandardsInformation:Construction,
  {8360869b-2b70-474f-bade-2c09b27cfba6}, !- Handle
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c6e9c62f-1f07-4a3e-9b2c-2831b69154d4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ae918277-1c95-4bfe-88be-0a83ad1a7f17}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Handle
  Interior Window,                        !- Name
  {17a12f4b-94a3-4b11-aee4-8fdfaca5c4df}, !- Surface Rendering Name
  {572356bb-0c24-49d0-b480-38deaae93b50}; !- Layer 1

OS:StandardsInformation:Construction,
  {4fba2562-eb53-42df-a812-1a96a11e00db}, !- Handle
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {572356bb-0c24-49d0-b480-38deaae93b50}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {af21604d-d2d4-48d6-ad7c-2a2dbef9e849}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Handle
  Interior Door,                          !- Name
  {ccf8d0cb-0b4e-4bde-b89e-93647118a409}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:StandardsInformation:Construction,
  {4762d527-aeec-484d-9813-4b846d1e2743}, !- Handle
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Handle
  Interior Partition,                     !- Name
  {62e34ae8-ba70-4da1-925b-57bf2c7ef24b}, !- Surface Rendering Name
  {ae50953e-1941-4cdc-9cd9-2741ffa65317}; !- Layer 1

OS:StandardsInformation:Construction,
  {bbf8ba28-8bef-42c1-b5d6-7469584234ea}, !- Handle
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {687d05db-8053-4a94-b114-53e0716a9896}, !- Handle
  189.1-2009 - CZ2 - Office,              !- Name
  {8edba1bd-b329-4c83-a9b8-09990e95b65e}, !- Default Exterior Surface Constructions Name
  {e18c1749-b591-41fb-9e64-177679114054}, !- Default Interior Surface Constructions Name
  {69098a8f-01d4-41f8-97e8-f3616bf95c30}, !- Default Ground Contact Surface Constructions Name
  {26c0a2ac-6869-41a8-85e0-493990988654}, !- Default Exterior SubSurface Constructions Name
  {31e1c75d-6ff4-480b-8189-458ca9a5f35c}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8edba1bd-b329-4c83-a9b8-09990e95b65e}, !- Handle
  Default Surface Constructions 4,        !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {99407b2e-49f5-4dd2-a138-e5f57ad89854}, !- Wall Construction Name
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}; !- Roof Ceiling Construction Name

OS:Construction,
  {99407b2e-49f5-4dd2-a138-e5f57ad89854}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  {d9de7cbd-050f-4e61-8f9b-075aa1df65bb}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {9aee91bc-9ebe-405c-8a50-5030bc542822}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {85ebc66f-75e7-41c3-b466-fe2b2df44e89}, !- Handle
  {99407b2e-49f5-4dd2-a138-e5f57ad89854}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {9aee91bc-9ebe-405c-8a50-5030bc542822}, !- Handle
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {1931b433-ad5c-43ae-8248-796522c09dae}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {5dcafaa7-3d40-49db-9ee5-cc3b2bb2278c}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {27c0d4ca-5cef-498b-bf78-a2e0e38f4e08}, !- Handle
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {5dcafaa7-3d40-49db-9ee5-cc3b2bb2278c}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {e18c1749-b591-41fb-9e64-177679114054}, !- Handle
  Default Surface Constructions 5,        !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {69098a8f-01d4-41f8-97e8-f3616bf95c30}, !- Handle
  Default Surface Constructions 6,        !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {26c0a2ac-6869-41a8-85e0-493990988654}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {7a0f32f0-ed41-4458-b35f-782d54c4cf3c}, !- Fixed Window Construction Name
  {7a0f32f0-ed41-4458-b35f-782d54c4cf3c}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7a0f32f0-ed41-4458-b35f-782d54c4cf3c}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  {fa64966f-7624-43ea-a584-54dd0654c4fa}, !- Surface Rendering Name
  {0df6dfac-0759-43e9-8314-9539c41eefda}; !- Layer 1

OS:StandardsInformation:Construction,
  {56d08b42-76df-4617-82fc-10413928e30e}, !- Handle
  {7a0f32f0-ed41-4458-b35f-782d54c4cf3c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {0df6dfac-0759-43e9-8314-9539c41eefda}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {31e1c75d-6ff4-480b-8189-458ca9a5f35c}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3506f604-9b28-4c01-8fc6-87fabe876a1b}, !- Handle
  189.1-2009 - CZ3 - Office,              !- Name
  {79cccbfe-3f49-4acb-bdf2-e7139171fa8f}, !- Default Exterior Surface Constructions Name
  {d2c070d0-e055-4eab-91fe-70399799fd2c}, !- Default Interior Surface Constructions Name
  {8e86a490-adb3-49ef-8ad5-5a0e28d39cf9}, !- Default Ground Contact Surface Constructions Name
  {8e17c840-44c6-43f4-81f8-12f4bcac2369}, !- Default Exterior SubSurface Constructions Name
  {2e3cc8bd-5113-4870-b568-af600af67faa}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {79cccbfe-3f49-4acb-bdf2-e7139171fa8f}, !- Handle
  Default Surface Constructions 7,        !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {dd95d8d1-cb40-4462-b3ef-6d971a9babc7}, !- Wall Construction Name
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}; !- Roof Ceiling Construction Name

OS:Construction,
  {dd95d8d1-cb40-4462-b3ef-6d971a9babc7}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  {460f8255-5f86-432f-a773-d413b7d383bc}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {0237a258-22d1-4ebf-9808-109d59b975c9}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {467ca491-6c1d-4847-a1dd-a5fe4331f049}, !- Handle
  {dd95d8d1-cb40-4462-b3ef-6d971a9babc7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0237a258-22d1-4ebf-9808-109d59b975c9}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d2c070d0-e055-4eab-91fe-70399799fd2c}, !- Handle
  Default Surface Constructions 8,        !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8e86a490-adb3-49ef-8ad5-5a0e28d39cf9}, !- Handle
  Default Surface Constructions 9,        !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8e17c840-44c6-43f4-81f8-12f4bcac2369}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {253b4c5e-eec6-44ee-a66e-86e873e08a61}, !- Fixed Window Construction Name
  {253b4c5e-eec6-44ee-a66e-86e873e08a61}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {253b4c5e-eec6-44ee-a66e-86e873e08a61}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {8f9423e5-3ed6-4351-be9e-dbbdd330b500}, !- Surface Rendering Name
  {64d8cad3-3a12-4843-92ce-a114da8ac461}; !- Layer 1

OS:StandardsInformation:Construction,
  {61f36c91-69cb-4354-9f7e-cfa1cb96b197}, !- Handle
  {253b4c5e-eec6-44ee-a66e-86e873e08a61}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {64d8cad3-3a12-4843-92ce-a114da8ac461}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {2e3cc8bd-5113-4870-b568-af600af67faa}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {b7cdc63e-a919-41dd-86e1-dece88dfdb28}, !- Handle
  189.1-2009 - CZ4 - Office,              !- Name
  {3ef37f21-bbe3-4f3b-9b65-3ad9770f3a44}, !- Default Exterior Surface Constructions Name
  {92813ed9-8be8-4db7-93eb-d9414bb5857c}, !- Default Interior Surface Constructions Name
  {a1c91290-96c5-4ee4-988a-5b2845afb68b}, !- Default Ground Contact Surface Constructions Name
  {8236d225-796d-412a-a2e2-1295101f741d}, !- Default Exterior SubSurface Constructions Name
  {a9819d00-d437-4adf-b7bd-7824978b9e03}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3ef37f21-bbe3-4f3b-9b65-3ad9770f3a44}, !- Handle
  Default Surface Constructions 10,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {b23633e3-75a0-470c-b30f-e321d99e7ed1}, !- Wall Construction Name
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}; !- Roof Ceiling Construction Name

OS:Construction,
  {b23633e3-75a0-470c-b30f-e321d99e7ed1}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  {584c45ae-4787-45d1-9dd4-f33b0f8347f9}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {b60a50b3-1951-483d-a113-6fc416753502}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {3f492503-4801-4755-8e33-6b43c94c88c0}, !- Handle
  {b23633e3-75a0-470c-b30f-e321d99e7ed1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b60a50b3-1951-483d-a113-6fc416753502}, !- Handle
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {92813ed9-8be8-4db7-93eb-d9414bb5857c}, !- Handle
  Default Surface Constructions 11,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a1c91290-96c5-4ee4-988a-5b2845afb68b}, !- Handle
  Default Surface Constructions 12,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8236d225-796d-412a-a2e2-1295101f741d}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Fixed Window Construction Name
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {d0c8c19d-30d5-48bd-a3a0-3c16ccc1303b}, !- Surface Rendering Name
  {9914bb36-b162-493f-a77d-317b37a6dfe0}; !- Layer 1

OS:StandardsInformation:Construction,
  {d55825e5-87d9-473f-9fe3-b54e798b73b2}, !- Handle
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {9914bb36-b162-493f-a77d-317b37a6dfe0}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {a9819d00-d437-4adf-b7bd-7824978b9e03}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {58749418-1c83-496b-94e6-80aa0fd3ac39}, !- Handle
  189.1-2009 - CZ5 - Office,              !- Name
  {f6881ecb-7aaf-431a-b1d2-61de79238f70}, !- Default Exterior Surface Constructions Name
  {d97abec2-033d-43ce-a763-4ed6937bae4d}, !- Default Interior Surface Constructions Name
  {d684c8db-7bf4-4966-b9eb-ea0c2afdf86b}, !- Default Ground Contact Surface Constructions Name
  {bb191ec6-d6ab-407d-9fb2-31dc2ae3bb75}, !- Default Exterior SubSurface Constructions Name
  {b6d85e89-1972-4d08-8dd6-1ad51c17f701}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f6881ecb-7aaf-431a-b1d2-61de79238f70}, !- Handle
  Default Surface Constructions 13,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {69871c9e-7438-4e91-92bd-66fabb7f9850}, !- Wall Construction Name
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}; !- Roof Ceiling Construction Name

OS:Construction,
  {69871c9e-7438-4e91-92bd-66fabb7f9850}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {7540a07b-c6b7-4faf-a374-fc8ad428bb83}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {0681dbd1-2005-474d-9af1-f3e3c9bdfdd6}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {99c16b51-1376-4d0d-ae82-9abe62b5b9bc}, !- Handle
  {69871c9e-7438-4e91-92bd-66fabb7f9850}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0681dbd1-2005-474d-9af1-f3e3c9bdfdd6}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d97abec2-033d-43ce-a763-4ed6937bae4d}, !- Handle
  Default Surface Constructions 14,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d684c8db-7bf4-4966-b9eb-ea0c2afdf86b}, !- Handle
  Default Surface Constructions 15,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bb191ec6-d6ab-407d-9fb2-31dc2ae3bb75}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Fixed Window Construction Name
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b6d85e89-1972-4d08-8dd6-1ad51c17f701}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {7fbfa4b5-c598-498c-9e7e-cc1d23784e59}, !- Handle
  189.1-2009 - CZ6 - Office,              !- Name
  {f4c2eff4-616f-4e59-a975-63e8f99df809}, !- Default Exterior Surface Constructions Name
  {d61c2378-904c-4c76-bac0-dbd9f6c49c7c}, !- Default Interior Surface Constructions Name
  {d64e486a-afe2-4d33-9add-91d98c40c1d7}, !- Default Ground Contact Surface Constructions Name
  {5897f70f-27c7-4970-9e2c-db9bebccea4e}, !- Default Exterior SubSurface Constructions Name
  {ec05d2f3-b3ec-4dfb-820b-5fffaeb8776d}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f4c2eff4-616f-4e59-a975-63e8f99df809}, !- Handle
  Default Surface Constructions 16,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {73014c8f-a248-42b8-886b-3d7b760f079b}, !- Wall Construction Name
  {e58f4a9d-2329-4c5d-8385-2f9db5c419bf}; !- Roof Ceiling Construction Name

OS:Construction,
  {73014c8f-a248-42b8-886b-3d7b760f079b}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  {fe59cf72-f9c8-46a7-8dc4-3896724fe5d7}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {033ceb3a-fd60-4fdb-a0f3-c9fa51ea2e6e}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {7eeba261-f29b-4f29-92ab-43160d53769c}, !- Handle
  {73014c8f-a248-42b8-886b-3d7b760f079b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {033ceb3a-fd60-4fdb-a0f3-c9fa51ea2e6e}, !- Handle
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e58f4a9d-2329-4c5d-8385-2f9db5c419bf}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  {b4a51fb4-31db-4ab6-b13d-652c879a9a2c}, !- Surface Rendering Name
  {97a1b867-7bc8-4285-9ece-5ae126192f3c}, !- Layer 1
  {6073d808-4e57-40c9-919a-2473ff43dfee}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {76a41f7e-250b-4af4-9af6-365bb137bdae}, !- Handle
  {e58f4a9d-2329-4c5d-8385-2f9db5c419bf}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {97a1b867-7bc8-4285-9ece-5ae126192f3c}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {6073d808-4e57-40c9-919a-2473ff43dfee}, !- Handle
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d61c2378-904c-4c76-bac0-dbd9f6c49c7c}, !- Handle
  Default Surface Constructions 17,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d64e486a-afe2-4d33-9add-91d98c40c1d7}, !- Handle
  Default Surface Constructions 18,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5897f70f-27c7-4970-9e2c-db9bebccea4e}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {b343d191-cd60-41c8-9583-fcdf8aef2341}, !- Fixed Window Construction Name
  {b343d191-cd60-41c8-9583-fcdf8aef2341}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b343d191-cd60-41c8-9583-fcdf8aef2341}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  {50151bcc-32ed-4ff3-8085-9658f2079102}, !- Surface Rendering Name
  {49faa92b-2c62-4fe3-87e7-99e278102799}; !- Layer 1

OS:StandardsInformation:Construction,
  {f1ab38d8-53bd-46fb-87a1-ae1dd7cc8561}, !- Handle
  {b343d191-cd60-41c8-9583-fcdf8aef2341}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {49faa92b-2c62-4fe3-87e7-99e278102799}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {ec05d2f3-b3ec-4dfb-820b-5fffaeb8776d}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {1cff5d19-5572-4e19-88b4-346c54265f57}, !- Handle
  189.1-2009 - CZ7-8 - Office,            !- Name
  {6e044d24-cbba-456f-af36-8b86f1508f50}, !- Default Exterior Surface Constructions Name
  {e3c760b2-11c7-4984-bdaf-ed3f8f1fbab8}, !- Default Interior Surface Constructions Name
  {5a5b254f-3a7d-49cd-8c7b-df8e0f5efded}, !- Default Ground Contact Surface Constructions Name
  {c766fd3a-9093-42fa-9514-2c1fa80247f2}, !- Default Exterior SubSurface Constructions Name
  {af87ce18-ae87-4260-a697-cd25f4095498}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6e044d24-cbba-456f-af36-8b86f1508f50}, !- Handle
  Default Surface Constructions 19,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Wall Construction Name
  {c6bbd742-fc9f-439b-94f4-e8038f26f5bd}; !- Roof Ceiling Construction Name

OS:Construction,
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  {db7b8f16-f0f4-463e-a33a-c93df442ca33}, !- Surface Rendering Name
  {56962c43-17db-4226-8ddc-220e96c9d631}, !- Layer 1
  {4cc6a40e-03a3-48aa-95cb-72a4e9afb846}, !- Layer 2
  {6f104856-6bc7-479e-87b3-44c13f6b441e}, !- Layer 3
  {b6d8e415-7411-437a-ac2c-78a8b90db9d2}; !- Layer 4

OS:StandardsInformation:Construction,
  {d740a5ed-3362-4965-952b-69d154d88d11}, !- Handle
  {d28d8415-2d7a-4256-be8e-91b455fe8889}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {6f104856-6bc7-479e-87b3-44c13f6b441e}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c6bbd742-fc9f-439b-94f4-e8038f26f5bd}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  {2582cb70-8314-41a6-ac75-d4fef244dffc}, !- Surface Rendering Name
  {6710a532-69d6-4fff-84fd-c78074630b20}, !- Layer 1
  {210f210b-6002-4820-ae10-eb2b372d7687}, !- Layer 2
  {14035dbf-33ad-4b63-a0f4-bc09dc3e2743}; !- Layer 3

OS:StandardsInformation:Construction,
  {252369f7-3f86-46ff-a0c8-1399371eb759}, !- Handle
  {c6bbd742-fc9f-439b-94f4-e8038f26f5bd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {210f210b-6002-4820-ae10-eb2b372d7687}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {e3c760b2-11c7-4984-bdaf-ed3f8f1fbab8}, !- Handle
  Default Surface Constructions 20,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5a5b254f-3a7d-49cd-8c7b-df8e0f5efded}, !- Handle
  Default Surface Constructions 21,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c766fd3a-9093-42fa-9514-2c1fa80247f2}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {b7889a36-262c-4dbe-b8ee-96206687aa1b}, !- Fixed Window Construction Name
  {b7889a36-262c-4dbe-b8ee-96206687aa1b}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b7889a36-262c-4dbe-b8ee-96206687aa1b}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  {b95d9e0a-a5a9-4295-870c-608321ecd650}, !- Surface Rendering Name
  {705e5f44-c97a-4686-b0f1-97f4494d238d}; !- Layer 1

OS:StandardsInformation:Construction,
  {20aa7704-c7fd-4a24-aa3b-7f69c9544b7c}, !- Handle
  {b7889a36-262c-4dbe-b8ee-96206687aa1b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {705e5f44-c97a-4686-b0f1-97f4494d238d}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {af87ce18-ae87-4260-a697-cd25f4095498}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {7a29ba3c-05e0-4ba6-a7bf-72746f63eedc}, !- Handle
  Air Wall,                               !- Name
  {16a7176a-d244-49b5-bec6-6d107e067adf}, !- Surface Rendering Name
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}; !- Layer 1

OS:Facility,
  {50a42c9a-3973-4de3-b7ee-0cd8b0200231}; !- Handle

OS:Rendering:Color,
  {d9de7cbd-050f-4e61-8f9b-075aa1df65bb}, !- Handle
  Rendering Color 33,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62e34ae8-ba70-4da1-925b-57bf2c7ef24b}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17a12f4b-94a3-4b11-aee4-8fdfaca5c4df}, !- Handle
  Rendering Color 35,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ccf8d0cb-0b4e-4bde-b89e-93647118a409}, !- Handle
  Rendering Color 36,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e86c4cfc-a78a-4674-ba86-da0778391d75}, !- Handle
  Rendering Color 37,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1931b433-ad5c-43ae-8248-796522c09dae}, !- Handle
  Rendering Color 38,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c2c680d2-f325-40ed-95af-d91b806f1ec6}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fa64966f-7624-43ea-a584-54dd0654c4fa}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {778e8a0a-a11f-4cdc-b209-ca9fa58a7fd7}, !- Handle
  Rendering Color 41,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {460f8255-5f86-432f-a773-d413b7d383bc}, !- Handle
  Rendering Color 42,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24055de0-4136-450a-bc8d-d8ee32c93212}, !- Handle
  Rendering Color 43,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8f9423e5-3ed6-4351-be9e-dbbdd330b500}, !- Handle
  Rendering Color 44,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04a70558-9b0a-4809-8c15-d7f1882136f8}, !- Handle
  Rendering Color 45,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {584c45ae-4787-45d1-9dd4-f33b0f8347f9}, !- Handle
  Rendering Color 46,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0c8c19d-30d5-48bd-a3a0-3c16ccc1303b}, !- Handle
  Rendering Color 47,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7540a07b-c6b7-4faf-a374-fc8ad428bb83}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {636bc1bd-3423-4cbd-a7ac-cd596f301582}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe59cf72-f9c8-46a7-8dc4-3896724fe5d7}, !- Handle
  Rendering Color 50,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46dc58c7-b8ea-415a-8606-35a0b11fe039}, !- Handle
  Rendering Color 51,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4a51fb4-31db-4ab6-b13d-652c879a9a2c}, !- Handle
  Rendering Color 52,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50151bcc-32ed-4ff3-8085-9658f2079102}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db7b8f16-f0f4-463e-a33a-c93df442ca33}, !- Handle
  Rendering Color 54,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2582cb70-8314-41a6-ac75-d4fef244dffc}, !- Handle
  Rendering Color 55,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b95d9e0a-a5a9-4295-870c-608321ecd650}, !- Handle
  Rendering Color 56,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16a7176a-d244-49b5-bec6-6d107e067adf}, !- Handle
  Rendering Color 57,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {71ceef6d-12d0-4e82-89ca-e3101fac6664}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {50868583-cd6e-4b33-9980-93aced1f0725}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3382e11a-163a-4157-8831-d7c6831e1559}; !- Group Rendering Name

OS:Space,
  {5d7c8dbb-9c19-4b55-8b12-ebb5162e3678}, !- Handle
  Space 101,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {50868583-cd6e-4b33-9980-93aced1f0725}; !- Building Story Name

OS:Surface,
  {34613696-6b52-44f1-a5ff-a36900647fd1}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {5cdf0bea-9e5a-4b31-bcf3-c507b953a032}, !- Construction Name
  {5d7c8dbb-9c19-4b55-8b12-ebb5162e3678}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6da7134-b845-4c2b-92d8-471d959b0232}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {2353ba98-ac2c-4250-a9af-ac96f1e9b985}, !- Construction Name
  {5d7c8dbb-9c19-4b55-8b12-ebb5162e3678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002dd6d5-ccf2-4528-bee3-372935270e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e228e17-f447-4351-8255-68a903116bf5}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {2353ba98-ac2c-4250-a9af-ac96f1e9b985}, !- Construction Name
  {5d7c8dbb-9c19-4b55-8b12-ebb5162e3678}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0931ca6c-82dd-4ac5-8014-24c0b87d9ba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cfd7343-beef-4dd8-96ff-05ad91c84aad}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {18b082a2-1926-407c-85d8-8601f7b31475}, !- Construction Name
  {5d7c8dbb-9c19-4b55-8b12-ebb5162e3678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf033db5-8c2d-4f1b-b467-6f8ae942fd52}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {18b082a2-1926-407c-85d8-8601f7b31475}, !- Construction Name
  {5d7c8dbb-9c19-4b55-8b12-ebb5162e3678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ee589ef-ee4e-4ccf-82dc-5bd481b7f155}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {c147bb96-b8e0-4ac1-b3f0-675973475f75}, !- Construction Name
  {5d7c8dbb-9c19-4b55-8b12-ebb5162e3678}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e444b86-da4a-4808-a97b-44d486743eb3}, !- Handle
  Space 102,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {50868583-cd6e-4b33-9980-93aced1f0725}; !- Building Story Name

OS:Surface,
  {19d18d73-c9ca-4549-a15e-3a457813fcf2}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {5cdf0bea-9e5a-4b31-bcf3-c507b953a032}, !- Construction Name
  {8e444b86-da4a-4808-a97b-44d486743eb3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3fe4f2a-ff3a-493e-9743-c7be2c1ce9d2}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {18b082a2-1926-407c-85d8-8601f7b31475}, !- Construction Name
  {8e444b86-da4a-4808-a97b-44d486743eb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0931ca6c-82dd-4ac5-8014-24c0b87d9ba8}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {2353ba98-ac2c-4250-a9af-ac96f1e9b985}, !- Construction Name
  {8e444b86-da4a-4808-a97b-44d486743eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e228e17-f447-4351-8255-68a903116bf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53f098ba-949b-4003-a566-b63754a87202}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {2353ba98-ac2c-4250-a9af-ac96f1e9b985}, !- Construction Name
  {8e444b86-da4a-4808-a97b-44d486743eb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0c1b5bc-da84-48af-8e48-32fcb79ef150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80879f81-820f-4603-b611-b68e1595cb6e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {18b082a2-1926-407c-85d8-8601f7b31475}, !- Construction Name
  {8e444b86-da4a-4808-a97b-44d486743eb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fab646c-6a8f-452d-8ba0-c4c385d0eb50}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c147bb96-b8e0-4ac1-b3f0-675973475f75}, !- Construction Name
  {8e444b86-da4a-4808-a97b-44d486743eb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5a1aae9-e0e9-4254-bf19-cebfb520aed5}, !- Handle
  Space 103,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {50868583-cd6e-4b33-9980-93aced1f0725}; !- Building Story Name

OS:Surface,
  {74a5de71-ac42-4838-888e-c4db7769715a}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {5cdf0bea-9e5a-4b31-bcf3-c507b953a032}, !- Construction Name
  {b5a1aae9-e0e9-4254-bf19-cebfb520aed5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c217f9-794f-482e-9566-bc9939ac2b67}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {18b082a2-1926-407c-85d8-8601f7b31475}, !- Construction Name
  {b5a1aae9-e0e9-4254-bf19-cebfb520aed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35cbb3e8-0b70-4fd5-9713-bb391d09a5fc}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {2353ba98-ac2c-4250-a9af-ac96f1e9b985}, !- Construction Name
  {b5a1aae9-e0e9-4254-bf19-cebfb520aed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2380e7e5-5843-486a-880b-888b9dee3a31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002dd6d5-ccf2-4528-bee3-372935270e38}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {2353ba98-ac2c-4250-a9af-ac96f1e9b985}, !- Construction Name
  {b5a1aae9-e0e9-4254-bf19-cebfb520aed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6da7134-b845-4c2b-92d8-471d959b0232}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29c6e6ba-2a04-4ad6-9f09-69b0692bd305}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {18b082a2-1926-407c-85d8-8601f7b31475}, !- Construction Name
  {b5a1aae9-e0e9-4254-bf19-cebfb520aed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e843c5-68c1-43f0-9204-c49b0f3332a6}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c147bb96-b8e0-4ac1-b3f0-675973475f75}, !- Construction Name
  {b5a1aae9-e0e9-4254-bf19-cebfb520aed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3810e56a-95f5-4687-b896-06caf8120348}, !- Handle
  Space 104,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {50868583-cd6e-4b33-9980-93aced1f0725}; !- Building Story Name

OS:Surface,
  {81f77032-b16a-42d2-9517-02ae4c166df8}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {5cdf0bea-9e5a-4b31-bcf3-c507b953a032}, !- Construction Name
  {3810e56a-95f5-4687-b896-06caf8120348}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c1b5bc-da84-48af-8e48-32fcb79ef150}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {2353ba98-ac2c-4250-a9af-ac96f1e9b985}, !- Construction Name
  {3810e56a-95f5-4687-b896-06caf8120348}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53f098ba-949b-4003-a566-b63754a87202}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2380e7e5-5843-486a-880b-888b9dee3a31}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {2353ba98-ac2c-4250-a9af-ac96f1e9b985}, !- Construction Name
  {3810e56a-95f5-4687-b896-06caf8120348}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35cbb3e8-0b70-4fd5-9713-bb391d09a5fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ce940a4-dffc-4da5-8e17-a47c6fde3c37}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {18b082a2-1926-407c-85d8-8601f7b31475}, !- Construction Name
  {3810e56a-95f5-4687-b896-06caf8120348}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5adfa187-cd8e-4214-9ea8-4a4f634cf64c}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {18b082a2-1926-407c-85d8-8601f7b31475}, !- Construction Name
  {3810e56a-95f5-4687-b896-06caf8120348}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d537633-3f6b-476a-b746-cea3a8736eed}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c147bb96-b8e0-4ac1-b3f0-675973475f75}, !- Construction Name
  {3810e56a-95f5-4687-b896-06caf8120348}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3382e11a-163a-4157-8831-d7c6831e1559}, !- Handle
  Rendering Color 59,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:SubSurface,
  {c338f8b3-5a59-499c-98ca-df5a820387cd}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {83d864f8-71c3-41e3-95e4-54c84dd6442d}, !- Construction Name
  {04c217f9-794f-482e-9566-bc9939ac2b67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.0226, 0, 1.99986440677966,            !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.99986440677966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbcac169-5385-435a-ac98-e7891b7f2a0a}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {83d864f8-71c3-41e3-95e4-54c84dd6442d}, !- Construction Name
  {29c6e6ba-2a04-4ad6-9f09-69b0692bd305}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.99986440677966,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -3.0226, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -3.0226, 1.99986440677966;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf6c0bb6-20be-45a4-a12e-df2480492bc9}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {83d864f8-71c3-41e3-95e4-54c84dd6442d}, !- Construction Name
  {3ce940a4-dffc-4da5-8e17-a47c6fde3c37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 3.048, 1.99986440677966,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 3.048, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -3.0226, 3.048, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -3.0226, 3.048, 1.99986440677966;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4037884-9d56-4f6f-ac6d-65640af8fdc2}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {83d864f8-71c3-41e3-95e4-54c84dd6442d}, !- Construction Name
  {5adfa187-cd8e-4214-9ea8-4a4f634cf64c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.99986440677966,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 3.0226, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 3.0226, 1.99986440677966;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e34c1857-0462-47ea-9da7-7fe1b23da808}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {83d864f8-71c3-41e3-95e4-54c84dd6442d}, !- Construction Name
  {5cfd7343-beef-4dd8-96ff-05ad91c84aad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.048, 1.99986440677966,       !- X,Y,Z Vertex 1 {m}
  0.0254, -3.048, 0.76,                   !- X,Y,Z Vertex 2 {m}
  3.0226, -3.048, 0.76,                   !- X,Y,Z Vertex 3 {m}
  3.0226, -3.048, 1.99986440677966;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7397205-f157-47fc-ad9a-a675aab3b3c7}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {83d864f8-71c3-41e3-95e4-54c84dd6442d}, !- Construction Name
  {80879f81-820f-4603-b611-b68e1595cb6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.99986440677966,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 3.0226, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 3.0226, 1.99986440677966;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4f4b729-630c-44aa-b175-61ca8c5dbc18}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {83d864f8-71c3-41e3-95e4-54c84dd6442d}, !- Construction Name
  {b3fe4f2a-ff3a-493e-9743-c7be2c1ce9d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.0226, 0, 1.99986440677966,           !- X,Y,Z Vertex 1 {m}
  -3.0226, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, 0, 1.99986440677966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c09fbeb-0873-4676-861c-11a90d465e89}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {83d864f8-71c3-41e3-95e4-54c84dd6442d}, !- Construction Name
  {bf033db5-8c2d-4f1b-b467-6f8ae942fd52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.99986440677966,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -3.0226, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -3.0226, 1.99986440677966;           !- X,Y,Z Vertex 4 {m}

OS:Site,
  {e923bd3f-b042-4911-a936-d37cf26af839}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {b216c53e-5b6b-4973-8442-5822dbdeacee}; !- Handle

OS:ClimateZones,
  {221ea9ed-6eb8-4a9e-8e5a-9f17ea245a5b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:SimulationControl,
  {d7639ae2-d32d-4ec9-8805-d736b33d8ed7}; !- Handle

OS:Sizing:Parameters,
  {3e229137-ae9f-4efa-8ea3-4acd5b93cbd8}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {92bdf5f7-18f8-48b3-8bdf-5b839c3592c3}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {ec138f8c-4f93-4204-88a2-991a62608f6a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {f9a03de5-79c9-409d-a764-bd2a8d39b93c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {1e31b0fa-d387-4896-8e7e-30f2368f9e58}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {a836c392-6031-4709-b70f-0f9efa66e717}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Construction,
  {18b082a2-1926-407c-85d8-8601f7b31475}, !- Handle
  ExternalWallConstruction,               !- Name
  ,                                       !- Surface Rendering Name
  {d15532e2-e57b-4596-ba4c-f57843c704c4}, !- Layer 1
  {50691089-84d0-4d7a-b521-f94777090ad8}, !- Layer 2
  {49a106fe-9828-4706-a66a-83ec7d642e1e}, !- Layer 3
  {2f899c14-e3be-4da7-bef5-6afd8705e62d}; !- Layer 4

OS:Material,
  {d15532e2-e57b-4596-ba4c-f57843c704c4}, !- Handle
  ExternalWallMat1Name,                   !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {50691089-84d0-4d7a-b521-f94777090ad8}, !- Handle
  ExternalWallMat2Name,                   !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {49a106fe-9828-4706-a66a-83ec7d642e1e}, !- Handle
  ExternalWallMat3Name,                   !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {2f899c14-e3be-4da7-bef5-6afd8705e62d}, !- Handle
  ExternalWallMat4Name,                   !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {c147bb96-b8e0-4ac1-b3f0-675973475f75}, !- Handle
  RoofConstruction,                       !- Name
  ,                                       !- Surface Rendering Name
  {a644c1a4-dd7c-457c-8275-e2ceb90e0aca}, !- Layer 1
  {f1c3d036-dcc8-4eb8-a3f6-ebe44d0ff756}, !- Layer 2
  {2916f3b8-2e20-4d50-a186-fd9a34221d6e}, !- Layer 3
  {0eea48bd-d966-4585-8d97-7c24288ab02b}; !- Layer 4

OS:Material,
  {a644c1a4-dd7c-457c-8275-e2ceb90e0aca}, !- Handle
  RoofMat1Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {f1c3d036-dcc8-4eb8-a3f6-ebe44d0ff756}, !- Handle
  RoofMat2Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {2916f3b8-2e20-4d50-a186-fd9a34221d6e}, !- Handle
  RoofMat3Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {0eea48bd-d966-4585-8d97-7c24288ab02b}, !- Handle
  RoofMat4Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {5cdf0bea-9e5a-4b31-bcf3-c507b953a032}, !- Handle
  SlabConstruction,                       !- Name
  ,                                       !- Surface Rendering Name
  {fa378d4f-e1be-429c-8937-ebf432d951c1}, !- Layer 1
  {6d53911c-467f-47b3-bc88-b8b4ab2a8941}, !- Layer 2
  {2ade7bc5-c16c-4b78-b3da-cc4a5850a3fa}, !- Layer 3
  {9c9bfb5d-fc17-4ff0-8e41-174904224468}; !- Layer 4

OS:Material,
  {fa378d4f-e1be-429c-8937-ebf432d951c1}, !- Handle
  SlabMat1Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {6d53911c-467f-47b3-bc88-b8b4ab2a8941}, !- Handle
  SlabMat2Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {2ade7bc5-c16c-4b78-b3da-cc4a5850a3fa}, !- Handle
  SlabMat3Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {9c9bfb5d-fc17-4ff0-8e41-174904224468}, !- Handle
  SlabMat4Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {2353ba98-ac2c-4250-a9af-ac96f1e9b985}, !- Handle
  InteriorConstruction,                   !- Name
  ,                                       !- Surface Rendering Name
  {cb179b8e-5b90-4d63-855b-259e2579a2cb}, !- Layer 1
  {5a9369a4-e670-456f-8ba5-7a35f91605b2}, !- Layer 2
  {8b7bcb75-26c8-4139-8b4e-a54885c77db1}; !- Layer 3

OS:Material,
  {cb179b8e-5b90-4d63-855b-259e2579a2cb}, !- Handle
  Massen1Name,                            !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {5a9369a4-e670-456f-8ba5-7a35f91605b2}, !- Handle
  Massen2Name,                            !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {8b7bcb75-26c8-4139-8b4e-a54885c77db1}, !- Handle
  Massen3Name,                            !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {cdd408db-f8b1-4c9c-b4d3-22a11f9721af}, !- Handle
  RoofConstruction 1,                     !- Name
  ,                                       !- Surface Rendering Name
  {1916bd1a-069b-4432-81ac-57127e49f6ba}, !- Layer 1
  {1177c277-200a-44bf-9f9c-e2c108ae0d45}, !- Layer 2
  {a90efa63-0885-4a7b-b876-4c3873f75001}, !- Layer 3
  {39998a6a-935c-4be6-bd0b-2ef340f92cce}; !- Layer 4

OS:Material,
  {1916bd1a-069b-4432-81ac-57127e49f6ba}, !- Handle
  InteriorSlabs1Name,                     !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {1177c277-200a-44bf-9f9c-e2c108ae0d45}, !- Handle
  InteriorSlabs2Name,                     !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {a90efa63-0885-4a7b-b876-4c3873f75001}, !- Handle
  InteriorSlabs3Name,                     !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {39998a6a-935c-4be6-bd0b-2ef340f92cce}, !- Handle
  InteriorSlabs4Name,                     !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Construction:InternalSource,
  {a638d292-f550-4ba1-811a-230b17e31e09}, !- Handle
  ChilledCeilingConstruction,             !- Name
  ,                                       !- Source Present After Layer Number
  ,                                       !- Temperature Calculation Requested After Layer Number
  ,                                       !- Dimensions for the CTF Calculation
  0.1,                                    !- Tube Spacing {m}
  ,                                       !- Surface Rendering Name
  {06f49748-3152-4511-a36c-a2152bd7e354}, !- Layer 1
  {e8f127d8-1f47-493a-8753-03cc8d91bca6}, !- Layer 2
  {3ff0f582-e00c-4229-9429-dc8c84adc538}, !- Layer 3
  {2a9eacab-a2c5-446e-8d34-a8635156d26a}; !- Layer 4

OS:Material,
  {06f49748-3152-4511-a36c-a2152bd7e354}, !- Handle
  ChilledCeiling1Name,                    !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {e8f127d8-1f47-493a-8753-03cc8d91bca6}, !- Handle
  ChilledCeiling2Name,                    !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {3ff0f582-e00c-4229-9429-dc8c84adc538}, !- Handle
  ChilledCeiling3Name,                    !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {2a9eacab-a2c5-446e-8d34-a8635156d26a}, !- Handle
  ChilledCeiling4Name,                    !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:WindowMaterial:SimpleGlazingSystem,
  {51da5ad2-89d9-4cc0-aa76-6ab30afc88dd}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  2,                                      !- U-Factor {W/m2-K}
  0.1;                                    !- Solar Heat Gain Coefficient

OS:Construction,
  {83d864f8-71c3-41e3-95e4-54c84dd6442d}, !- Handle
  WindowsConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {51da5ad2-89d9-4cc0-aa76-6ab30afc88dd}; !- Layer 1

