
Version,
  25.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  EXT-Thermal Zone 1,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EXT-Space 102,                          !- Name
  EXT-Thermal Zone 1,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction,                   !- Construction Name
  EXT-Thermal Zone 1,                     !- Zone Name
  EXT-Space 102,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 1,                     !- Zone Name
  EXT-Space 102,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.99986440677966,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 3.0226, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 3.0226, 1.99986440677966;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  RoofConstruction,                       !- Construction Name
  EXT-Thermal Zone 1,                     !- Zone Name
  EXT-Space 102,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  SlabConstruction,                       !- Construction Name
  EXT-Thermal Zone 1,                     !- Zone Name
  EXT-Space 102,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 1,                     !- Zone Name
  EXT-Space 102,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.0226, 0, 1.99986440677966,           !- X,Y,Z Vertex 1 {m}
  -3.0226, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, 0, 1.99986440677966; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction Reversed,          !- Construction Name
  EXT-Thermal Zone 1,                     !- Zone Name
  EXT-Space 102,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

Lights,
  Lights 1,                               !- Name
  EXT-Space 102,                          !- Zone or ZoneList or Space or SpaceList Name
  LightSchedule,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  LightSchedule Schedule WeekDay,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  LightSchedule Schedule Saturday Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  LightSchedule Schedule Sunday Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Week:Daily,
  LightSchedule Week Rule - Jan1-Jan3,    !- Name
  LightSchedule Schedule WeekDay,         !- Sunday Schedule:Day Name
  LightSchedule Schedule WeekDay,         !- Monday Schedule:Day Name
  LightSchedule Schedule WeekDay,         !- Tuesday Schedule:Day Name
  LightSchedule Schedule WeekDay,         !- Wednesday Schedule:Day Name
  LightSchedule Schedule WeekDay,         !- Thursday Schedule:Day Name
  LightSchedule Schedule WeekDay,         !- Friday Schedule:Day Name
  LightSchedule Schedule Saturday Day,    !- Saturday Schedule:Day Name
  LightSchedule Schedule Holiday Day,     !- Holiday Schedule:Day Name
  LightSchedule Summer Design Day,        !- SummerDesignDay Schedule:Day Name
  LightSchedule Winter Design Day,        !- WinterDesignDay Schedule:Day Name
  LightSchedule Schedule Holiday Day,     !- CustomDay1 Schedule:Day Name
  LightSchedule Schedule Holiday Day;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  LightSchedule Week Rule - Jan4-Dec31,   !- Name
  LightSchedule Schedule Sunday Day,      !- Sunday Schedule:Day Name
  LightSchedule Schedule WeekDay,         !- Monday Schedule:Day Name
  LightSchedule Schedule WeekDay,         !- Tuesday Schedule:Day Name
  LightSchedule Schedule WeekDay,         !- Wednesday Schedule:Day Name
  LightSchedule Schedule WeekDay,         !- Thursday Schedule:Day Name
  LightSchedule Schedule WeekDay,         !- Friday Schedule:Day Name
  LightSchedule Schedule Saturday Day,    !- Saturday Schedule:Day Name
  LightSchedule Schedule Holiday Day,     !- Holiday Schedule:Day Name
  LightSchedule Summer Design Day,        !- SummerDesignDay Schedule:Day Name
  LightSchedule Winter Design Day,        !- WinterDesignDay Schedule:Day Name
  LightSchedule Schedule Holiday Day,     !- CustomDay1 Schedule:Day Name
  LightSchedule Schedule Holiday Day;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LightSchedule,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  LightSchedule Week Rule - Jan1-Jan3,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  LightSchedule Week Rule - Jan4-Dec31,   !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  LightSchedule Schedule Holiday Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  LightSchedule Summer Design Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  LightSchedule Winter Design Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

People,
  People 1,                               !- Name
  EXT-Space 102,                          !- Zone or ZoneList or Space or SpaceList Name
  PeopleSchedule,                         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  3,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  PeopleActivitySchedule;                 !- Activity Level Schedule Name

Schedule:Day:Interval,
  PeopleSchedule Schedule WeekDay,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleSchedule Schedule Saturday Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleSchedule Schedule Sunday Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Week:Daily,
  PeopleSchedule Week Rule - Jan1-Jan3,   !- Name
  PeopleSchedule Schedule WeekDay,        !- Sunday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Monday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Tuesday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Wednesday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Thursday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Friday Schedule:Day Name
  PeopleSchedule Schedule Saturday Day,   !- Saturday Schedule:Day Name
  PeopleSchedule Schedule Holiday Day,    !- Holiday Schedule:Day Name
  PeopleSchedule Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  PeopleSchedule Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  PeopleSchedule Schedule Holiday Day,    !- CustomDay1 Schedule:Day Name
  PeopleSchedule Schedule Holiday Day;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PeopleSchedule Week Rule - Jan4-Dec31,  !- Name
  PeopleSchedule Schedule Sunday Day,     !- Sunday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Monday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Tuesday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Wednesday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Thursday Schedule:Day Name
  PeopleSchedule Schedule WeekDay,        !- Friday Schedule:Day Name
  PeopleSchedule Schedule Saturday Day,   !- Saturday Schedule:Day Name
  PeopleSchedule Schedule Holiday Day,    !- Holiday Schedule:Day Name
  PeopleSchedule Summer Design Day,       !- SummerDesignDay Schedule:Day Name
  PeopleSchedule Winter Design Day,       !- WinterDesignDay Schedule:Day Name
  PeopleSchedule Schedule Holiday Day,    !- CustomDay1 Schedule:Day Name
  PeopleSchedule Schedule Holiday Day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PeopleSchedule,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  PeopleSchedule Week Rule - Jan1-Jan3,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PeopleSchedule Week Rule - Jan4-Dec31,  !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  PeopleSchedule Schedule Holiday Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleSchedule Summer Design Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleSchedule Winter Design Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  PeopleActivitySchedule Schedule WeekDay, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleActivitySchedule Schedule Saturday Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleActivitySchedule Schedule Sunday Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Week:Daily,
  PeopleActivitySchedule Week Rule - Jan1-Jan3, !- Name
  PeopleActivitySchedule Schedule WeekDay, !- Sunday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Monday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Tuesday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Wednesday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Thursday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Friday Schedule:Day Name
  PeopleActivitySchedule Schedule Saturday Day, !- Saturday Schedule:Day Name
  PeopleActivitySchedule Schedule Holiday Day, !- Holiday Schedule:Day Name
  PeopleActivitySchedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PeopleActivitySchedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PeopleActivitySchedule Schedule Holiday Day, !- CustomDay1 Schedule:Day Name
  PeopleActivitySchedule Schedule Holiday Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  PeopleActivitySchedule Week Rule - Jan4-Dec31, !- Name
  PeopleActivitySchedule Schedule Sunday Day, !- Sunday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Monday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Tuesday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Wednesday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Thursday Schedule:Day Name
  PeopleActivitySchedule Schedule WeekDay, !- Friday Schedule:Day Name
  PeopleActivitySchedule Schedule Saturday Day, !- Saturday Schedule:Day Name
  PeopleActivitySchedule Schedule Holiday Day, !- Holiday Schedule:Day Name
  PeopleActivitySchedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  PeopleActivitySchedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  PeopleActivitySchedule Schedule Holiday Day, !- CustomDay1 Schedule:Day Name
  PeopleActivitySchedule Schedule Holiday Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PeopleActivitySchedule,                 !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  PeopleActivitySchedule Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  PeopleActivitySchedule Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  PeopleActivitySchedule Schedule Holiday Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleActivitySchedule Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  PeopleActivitySchedule Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  EXT-Space 102,                          !- Zone or ZoneList or Space or SpaceList Name
  ElectricEquipmentSched,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  ElectricEquipmentSched Schedule WeekDay, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  ElectricEquipmentSched Schedule Saturday Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  ElectricEquipmentSched Schedule Sunday Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Week:Daily,
  ElectricEquipmentSched Week Rule - Jan1-Jan3, !- Name
  ElectricEquipmentSched Schedule WeekDay, !- Sunday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Monday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Tuesday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Wednesday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Thursday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Friday Schedule:Day Name
  ElectricEquipmentSched Schedule Saturday Day, !- Saturday Schedule:Day Name
  ElectricEquipmentSched Schedule Holiday Day, !- Holiday Schedule:Day Name
  ElectricEquipmentSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ElectricEquipmentSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ElectricEquipmentSched Schedule Holiday Day, !- CustomDay1 Schedule:Day Name
  ElectricEquipmentSched Schedule Holiday Day; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ElectricEquipmentSched Week Rule - Jan4-Dec31, !- Name
  ElectricEquipmentSched Schedule Sunday Day, !- Sunday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Monday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Tuesday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Wednesday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Thursday Schedule:Day Name
  ElectricEquipmentSched Schedule WeekDay, !- Friday Schedule:Day Name
  ElectricEquipmentSched Schedule Saturday Day, !- Saturday Schedule:Day Name
  ElectricEquipmentSched Schedule Holiday Day, !- Holiday Schedule:Day Name
  ElectricEquipmentSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ElectricEquipmentSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ElectricEquipmentSched Schedule Holiday Day, !- CustomDay1 Schedule:Day Name
  ElectricEquipmentSched Schedule Holiday Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ElectricEquipmentSched,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  ElectricEquipmentSched Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  ElectricEquipmentSched Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  ElectricEquipmentSched Schedule Holiday Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  ElectricEquipmentSched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  20,                                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  20,                                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  20,                                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  20,                                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  20,                                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  20,                                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  20,                                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  20,                                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  20,                                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  20,                                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  20,                                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  20,                                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  20,                                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  20,                                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  20,                                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  20,                                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  20,                                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  20,                                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  20,                                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  20,                                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  20,                                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  20,                                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  20,                                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  20,                                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  20,                                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  20,                                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  20,                                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  20,                                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  20,                                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  20,                                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  20,                                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  20,                                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  20,                                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  20,                                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  20,                                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  20,                                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  20,                                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  20,                                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  20,                                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  20,                                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  20,                                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  20,                                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  20,                                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  20,                                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  20,                                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  20,                                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  20,                                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  20,                                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  20,                                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  20,                                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  20,                                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  20,                                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  20,                                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  20,                                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  20,                                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  20,                                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  20,                                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  20,                                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  20,                                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  20,                                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  20,                                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  20,                                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  20,                                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  20,                                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  20,                                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  20,                                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  20,                                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  20,                                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  20,                                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  20,                                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  20,                                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  20,                                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  20,                                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  20,                                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  20,                                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  20,                                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  20,                                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  20,                                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  20,                                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  20,                                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  20,                                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  20,                                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  20,                                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  20,                                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  20,                                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  20,                                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  20,                                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  20,                                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  20,                                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  20,                                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  20,                                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  20,                                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  20;                                     !- Value Until Time 96

Schedule:Day:Interval,
  ElectricEquipmentSched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Zone,
  EXT-Thermal Zone 2,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EXT-Space 101,                          !- Name
  EXT-Thermal Zone 2,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  SlabConstruction,                       !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone Name
  EXT-Space 101,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction Reversed,          !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone Name
  EXT-Space 101,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction,                   !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone Name
  EXT-Space 101,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone Name
  EXT-Space 101,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.048, 1.99986440677966,       !- X,Y,Z Vertex 1 {m}
  0.0254, -3.048, 0.76,                   !- X,Y,Z Vertex 2 {m}
  3.0226, -3.048, 0.76,                   !- X,Y,Z Vertex 3 {m}
  3.0226, -3.048, 1.99986440677966;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone Name
  EXT-Space 101,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.99986440677966,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -3.0226, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -3.0226, 1.99986440677966;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  RoofConstruction,                       !- Construction Name
  EXT-Thermal Zone 2,                     !- Zone Name
  EXT-Space 101,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

Lights,
  Lights 2,                               !- Name
  EXT-Space 101,                          !- Zone or ZoneList or Space or SpaceList Name
  LightSchedule,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 2,                               !- Name
  EXT-Space 101,                          !- Zone or ZoneList or Space or SpaceList Name
  PeopleSchedule,                         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  3,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  PeopleActivitySchedule;                 !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  EXT-Space 101,                          !- Zone or ZoneList or Space or SpaceList Name
  ElectricEquipmentSched,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  EXT-Thermal Zone 3,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6.096,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EXT-Space 103,                          !- Name
  EXT-Thermal Zone 3,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  SlabConstruction,                       !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone Name
  EXT-Space 103,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone Name
  EXT-Space 103,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.0226, 0, 1.99986440677966,            !- X,Y,Z Vertex 1 {m}
  3.0226, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.99986440677966; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction,                   !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone Name
  EXT-Space 103,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction,                   !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone Name
  EXT-Space 103,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone Name
  EXT-Space 103,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.99986440677966,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -3.0226, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, -3.0226, 1.99986440677966;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  RoofConstruction,                       !- Construction Name
  EXT-Thermal Zone 3,                     !- Zone Name
  EXT-Space 103,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.048, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -3.048, 3.048;                       !- X,Y,Z Vertex 4 {m}

Lights,
  Lights 3,                               !- Name
  EXT-Space 103,                          !- Zone or ZoneList or Space or SpaceList Name
  LightSchedule,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 3,                               !- Name
  EXT-Space 103,                          !- Zone or ZoneList or Space or SpaceList Name
  PeopleSchedule,                         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  3,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  PeopleActivitySchedule;                 !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 3,                   !- Name
  EXT-Space 103,                          !- Zone or ZoneList or Space or SpaceList Name
  ElectricEquipmentSched,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Zone,
  EXT-Thermal Zone 4,                     !- Name
  ,                                       !- Direction of Relative North {deg}
  6.096,                                  !- X Origin {m}
  3.048,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EXT-Space 104,                          !- Name
  EXT-Thermal Zone 4,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  SlabConstruction,                       !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone Name
  EXT-Space 104,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction Reversed,          !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone Name
  EXT-Space 104,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  InteriorConstruction Reversed,          !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone Name
  EXT-Space 104,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.048, 3.048, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone Name
  EXT-Space 104,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 3.048;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 3.048, 1.99986440677966,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 3.048, 0.76,                   !- X,Y,Z Vertex 2 {m}
  -3.0226, 3.048, 0.76,                   !- X,Y,Z Vertex 3 {m}
  -3.0226, 3.048, 1.99986440677966;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ExternalWallConstruction,               !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone Name
  EXT-Space 104,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  WindowsConstruction,                    !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.99986440677966,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 3.0226, 0.76,                        !- X,Y,Z Vertex 3 {m}
  0, 3.0226, 1.99986440677966;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  RoofConstruction,                       !- Construction Name
  EXT-Thermal Zone 4,                     !- Zone Name
  EXT-Space 104,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 3.048, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

Lights,
  Lights 4,                               !- Name
  EXT-Space 104,                          !- Zone or ZoneList or Space or SpaceList Name
  LightSchedule,                          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 4,                               !- Name
  EXT-Space 104,                          !- Zone or ZoneList or Space or SpaceList Name
  PeopleSchedule,                         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  3,                                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  PeopleActivitySchedule;                 !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 4,                   !- Name
  EXT-Space 104,                          !- Zone or ZoneList or Space or SpaceList Name
  ElectricEquipmentSched,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  ChilledCeiling1Name,                    !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ChilledCeiling2Name,                    !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ChilledCeiling3Name,                    !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ChilledCeiling4Name,                    !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ExternalWallMat1Name,                   !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ExternalWallMat2Name,                   !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ExternalWallMat3Name,                   !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ExternalWallMat4Name,                   !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  InteriorSlabs1Name,                     !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  InteriorSlabs2Name,                     !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  InteriorSlabs3Name,                     !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  InteriorSlabs4Name,                     !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Massen1Name,                            !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Massen2Name,                            !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Massen3Name,                            !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofMat1Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofMat2Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofMat3Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  RoofMat4Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  SlabMat1Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  SlabMat2Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  SlabMat3Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  SlabMat4Name,                           !- Name
  Rough,                                  !- Roughness
  1,                                      !- Thickness {m}
  2,                                      !- Conductivity {W/m-K}
  3,                                      !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Window Material Simple Glazing System 1, !- Name
  2,                                      !- U-Factor {W/m2-K}
  0.1;                                    !- Solar Heat Gain Coefficient

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExternalWallConstruction,               !- Name
  ExternalWallMat1Name,                   !- Layer 1
  ExternalWallMat2Name,                   !- Layer 2
  ExternalWallMat3Name,                   !- Layer 3
  ExternalWallMat4Name;                   !- Layer 4

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  InteriorConstruction,                   !- Name
  Massen1Name,                            !- Layer 1
  Massen2Name,                            !- Layer 2
  Massen3Name;                            !- Layer 3

Construction,
  InteriorConstruction Reversed,          !- Name
  Massen3Name,                            !- Layer 1
  Massen2Name,                            !- Layer 2
  Massen1Name;                            !- Layer 3

Construction,
  RoofConstruction,                       !- Name
  RoofMat1Name,                           !- Layer 1
  RoofMat2Name,                           !- Layer 2
  RoofMat3Name,                           !- Layer 3
  RoofMat4Name;                           !- Layer 4

Construction,
  RoofConstruction 1,                     !- Name
  InteriorSlabs1Name,                     !- Layer 1
  InteriorSlabs2Name,                     !- Layer 2
  InteriorSlabs3Name,                     !- Layer 3
  InteriorSlabs4Name;                     !- Layer 4

Construction,
  SlabConstruction,                       !- Name
  SlabMat1Name,                           !- Layer 1
  SlabMat2Name,                           !- Layer 2
  SlabMat3Name,                           !- Layer 3
  SlabMat4Name;                           !- Layer 4

Construction,
  WindowsConstruction,                    !- Name
  Window Material Simple Glazing System 1; !- Layer 1

Construction:AirBoundary,
  Air Wall,                               !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction,
  ChilledCeilingConstruction,             !- Name
  ChilledCeiling1Name,                    !- Layer 1
  ChilledCeiling2Name,                    !- Layer 2
  ChilledCeiling3Name,                    !- Layer 3
  ChilledCeiling4Name;                    !- Layer 4

ConstructionProperty:InternalHeatSource,
  ChilledCeilingConstruction InternalHeatSource Property, !- Name
  ChilledCeilingConstruction,             !- Construction Name
  1,                                      !- Thermal Source Present After Layer Number
  1,                                      !- Temperature Calculation Requested After Layer Number
  1,                                      !- Dimensions for the CTF Calculation
  0.1,                                    !- Tube Spacing {m}
  0;                                      !- Two-Dimensional Temperature Calculation Position {dimensionless}

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Site:Location,
  Site 1,                                 !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  0;                                      !- Elevation {m}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

