  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ac2c1735-2d57-4704-b274-13338f136c51}, !- Handle
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {99c3e67d-a4d1-4109-9849-560725541b8e}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Handle
  Air Wall,                               !- Name
  {5b8b0f08-f2a7-46f1-89a7-17e947d3e61b}, !- Surface Rendering Name
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Layer 1

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  STUTTGART_-_DEU,                        !- Name
  48.68,                                  !- Latitude {deg}
  9.22,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  419,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}; !- Handle

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Construction,
  {dc1dbb9e-e38d-40a9-a0d7-6dfda00779c4}, !- Handle
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}; !- Construction Name

OS:StandardsInformation:Material,
  {05225216-2b25-4f29-8135-2765309693d9}, !- Handle
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Material Name

OS:WindowMaterial:Blind,
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Shading Device Material Name

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {18e137f9-deec-475e-ac73-aac3c8c16c7b}, !- Handle
  Rendering Color 33,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68dade6a-275d-4fb0-bc31-690bf6044949}, !- Handle
  Rendering Color 34,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3efaf09c-d453-4218-81ba-f48baa6cc354}, !- Handle
  Rendering Color 35,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df8a72f4-dda5-48e5-8a00-fc60f4fe7c01}, !- Handle
  Rendering Color 36,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41bc244d-19ff-462a-b530-8d8d9633a871}, !- Handle
  Rendering Color 37,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {764a0b54-0b0f-4a2a-a0b2-ccc06cf70da6}, !- Handle
  Rendering Color 38,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea203452-9df2-4fc2-b93a-eac46682602a}, !- Handle
  Rendering Color 39,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d816f7e-43ca-4e82-be5b-e327e8c9e4cc}, !- Handle
  Rendering Color 40,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bdea988-1aa6-4b99-b88e-e53e8d9de2ae}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9bddbf38-86dc-4db8-9c59-9a7fa069b8fc}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c7b173c2-d1b4-4311-adda-bc023397b736}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7969abfc-d642-4609-92bd-3b108b6fc67b}, !- Handle
  Rendering Color 44,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49c50ff8-cd97-4a0b-9f21-cfbb665aeb91}, !- Handle
  Rendering Color 45,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ae41536-b812-4839-bee1-95e4366ceaa4}, !- Handle
  Rendering Color 46,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d09001a-44b8-47a1-b58a-197476f04043}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b614458e-fbdc-46e1-a602-12c0fb3f604c}, !- Handle
  Rendering Color 48,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07e32a87-d4a1-4b52-b57e-bcb1c408c516}, !- Handle
  Rendering Color 49,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e57b2264-f2eb-4c75-809d-da311d5a0401}, !- Handle
  Rendering Color 50,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b20f4450-9499-4a5d-83c1-f34b46baec07}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e1d94e24-752f-4600-a4aa-0da7f44d03df}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d905dbf-5a20-410a-9332-34f3e14f3a1a}, !- Handle
  Rendering Color 53,                     !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5455a434-d392-434c-8750-f1b63b82e37b}, !- Handle
  Rendering Color 54,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a8167e6-5278-4534-9906-9596eb19632e}, !- Handle
  Rendering Color 55,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b8b0f08-f2a7-46f1-89a7-17e947d3e61b}, !- Handle
  Rendering Color 56,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66679519-91a0-4f3e-bc5b-7e016439ba80}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5564107c-694e-4538-9f6d-f07be6f86efc}, !- Handle
  Rendering Color 58,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:BuildingStory,
  {6467122f-6e47-4c2a-ac8f-d355a1bdff25}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.8,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {34f21dba-c6c2-4508-b1e1-6ad26fc24068}; !- Group Rendering Name

OS:Rendering:Color,
  {34f21dba-c6c2-4508-b1e1-6ad26fc24068}, !- Handle
  Rendering Color 59,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:BuildingStory,
  {93b4cf10-bfbc-4483-858a-6875828466a7}, !- Handle
  Story 2,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {aacf11d7-9152-449a-8996-d37f167505a0}; !- Group Rendering Name

OS:Space,
  {50b2d927-713c-48da-be37-3668597bf75c}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {40d27151-a709-4add-9d4d-f1551e8d781d}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {93b4cf10-bfbc-4483-858a-6875828466a7}, !- Building Story Name
  {428ee456-1de4-47a6-b15e-d204e626e512}; !- Thermal Zone Name

OS:Surface,
  {59f3069c-603c-4259-bc46-696ede9145ad}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {a017bc82-d5e5-482a-8964-1442d7c7f920}, !- Construction Name
  {50b2d927-713c-48da-be37-3668597bf75c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 0,                               !- X,Y,Z Vertex 1 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {707efe9a-ad14-4056-9a66-fe4e61c87510}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {131c8947-6765-4478-b726-0cbcbfc8d338}, !- Construction Name
  {50b2d927-713c-48da-be37-3668597bf75c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e728006c-b0c2-486e-9ff0-fb0f4a0b7192}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {50b2d927-713c-48da-be37-3668597bf75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86d4edd5-d0c4-4661-bdb4-34b99e1ba4ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 20, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6f0d442-80ca-4082-8af0-85a79eeba57a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {50b2d927-713c-48da-be37-3668597bf75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6fc86e8-d490-41fc-af75-d04c1546ec51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 20, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09025cc6-e47d-4aed-a221-aef4499ba6e0}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {50b2d927-713c-48da-be37-3668597bf75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebc2bfbc-6188-4057-a3f9-2fd6871e54e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13a40e9-facc-4581-84aa-ee73aacf2a93}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {50b2d927-713c-48da-be37-3668597bf75c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5866b64-ed3e-49e6-bb91-5a65375a475b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 5, 3,                                !- X,Y,Z Vertex 2 {m}
  5, 20, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4674d1ea-c1ed-495e-b340-1199b0e62685}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {40d27151-a709-4add-9d4d-f1551e8d781d}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  20,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {93b4cf10-bfbc-4483-858a-6875828466a7}, !- Building Story Name
  {b441f29a-cdb3-4ebf-988e-ba9182eb40e5}; !- Thermal Zone Name

OS:Surface,
  {1c85d673-0397-4b25-bec6-0266ffdd0430}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {a017bc82-d5e5-482a-8964-1442d7c7f920}, !- Construction Name
  {4674d1ea-c1ed-495e-b340-1199b0e62685}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -5, 5, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe261b0-bc2a-4fdd-aaf2-4760ec22c9f8}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {131c8947-6765-4478-b726-0cbcbfc8d338}, !- Construction Name
  {4674d1ea-c1ed-495e-b340-1199b0e62685}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4102da51-165c-45b7-952a-b380c2a0710c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {4674d1ea-c1ed-495e-b340-1199b0e62685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0a99515-11e2-48aa-9613-9be4decc6b06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93d1026a-5ded-4cb7-8107-ac642eab5dad}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {4674d1ea-c1ed-495e-b340-1199b0e62685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cfedd09-f0c2-4b99-ab40-253a62b8fad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86d4edd5-d0c4-4661-bdb4-34b99e1ba4ab}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {4674d1ea-c1ed-495e-b340-1199b0e62685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e728006c-b0c2-486e-9ff0-fb0f4a0b7192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bd1806e-444d-4835-86fd-623908aef865}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {4674d1ea-c1ed-495e-b340-1199b0e62685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2937d002-9a18-4a85-8fcd-e2a398874e6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 3,                               !- X,Y,Z Vertex 2 {m}
  -5, 5, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ae467d0b-1648-4bf2-afcd-410513cc5be7}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {40d27151-a709-4add-9d4d-f1551e8d781d}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  5,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {93b4cf10-bfbc-4483-858a-6875828466a7}, !- Building Story Name
  {e5c9345b-58f0-4467-96ca-0aeb56729a82}; !- Thermal Zone Name

OS:Surface,
  {ff7748a8-5c5b-4b78-95cd-15b31a47f104}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {a017bc82-d5e5-482a-8964-1442d7c7f920}, !- Construction Name
  {ae467d0b-1648-4bf2-afcd-410513cc5be7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 20, 0,                               !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {048e50ce-1292-44da-bf01-e2af7eb7e763}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {131c8947-6765-4478-b726-0cbcbfc8d338}, !- Construction Name
  {ae467d0b-1648-4bf2-afcd-410513cc5be7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 3,                               !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 20, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {318fb571-2491-4473-a332-5f7cd9530f92}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {ae467d0b-1648-4bf2-afcd-410513cc5be7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48ab0797-6494-4317-95f5-947751108379}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {694a696c-2fc9-4e8a-9811-b17c94170baa}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {ae467d0b-1648-4bf2-afcd-410513cc5be7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e5dec77-55ab-4c0d-a78d-9fe602fc3f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a99515-11e2-48aa-9613-9be4decc6b06}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {ae467d0b-1648-4bf2-afcd-410513cc5be7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4102da51-165c-45b7-952a-b380c2a0710c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 20, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52193fd2-80ca-4c07-91d7-effb3ed417ed}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {ae467d0b-1648-4bf2-afcd-410513cc5be7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b3a7bbe-95d6-4191-9eb4-ae451fc033e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 20, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d1df4eb1-6afb-4066-be86-1722b0384fc3}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {40d27151-a709-4add-9d4d-f1551e8d781d}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {93b4cf10-bfbc-4483-858a-6875828466a7}, !- Building Story Name
  {7ac04c0c-4831-4801-a0ea-27559e064581}; !- Thermal Zone Name

OS:Surface,
  {3261904a-37b2-4879-af16-39fd3f6bf1af}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {a017bc82-d5e5-482a-8964-1442d7c7f920}, !- Construction Name
  {d1df4eb1-6afb-4066-be86-1722b0384fc3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e15c75a3-451b-45f5-9d58-df64500b175e}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {131c8947-6765-4478-b726-0cbcbfc8d338}, !- Construction Name
  {d1df4eb1-6afb-4066-be86-1722b0384fc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebc2bfbc-6188-4057-a3f9-2fd6871e54e6}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {d1df4eb1-6afb-4066-be86-1722b0384fc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09025cc6-e47d-4aed-a221-aef4499ba6e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b029d967-a54f-481c-adfa-ffed5a3e0771}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {d1df4eb1-6afb-4066-be86-1722b0384fc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b6f4358-ec37-45ac-84b5-3831ef1ce6fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ab0797-6494-4317-95f5-947751108379}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {d1df4eb1-6afb-4066-be86-1722b0384fc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {318fb571-2491-4473-a332-5f7cd9530f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19689310-9ff0-4899-8db8-8ad435431488}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {d1df4eb1-6afb-4066-be86-1722b0384fc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e779cc-09b5-4b0d-9328-94850ed44fb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 3,                               !- X,Y,Z Vertex 2 {m}
  5, 5, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0409bdce-d5db-4381-b52d-fe5f41361fee}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {40d27151-a709-4add-9d4d-f1551e8d781d}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  5,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {93b4cf10-bfbc-4483-858a-6875828466a7}, !- Building Story Name
  {6f25639a-d610-4a13-8368-5a595af3d7f3}; !- Thermal Zone Name

OS:Surface,
  {e028c62f-8b44-43d7-975b-2c600daf7578}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {a017bc82-d5e5-482a-8964-1442d7c7f920}, !- Construction Name
  {0409bdce-d5db-4381-b52d-fe5f41361fee}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6fc86e8-d490-41fc-af75-d04c1546ec51}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {0409bdce-d5db-4381-b52d-fe5f41361fee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6f0d442-80ca-4082-8af0-85a79eeba57a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cfedd09-f0c2-4b99-ab40-253a62b8fad4}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {0409bdce-d5db-4381-b52d-fe5f41361fee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93d1026a-5ded-4cb7-8107-ac642eab5dad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  15, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e5dec77-55ab-4c0d-a78d-9fe602fc3f4f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {0409bdce-d5db-4381-b52d-fe5f41361fee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {694a696c-2fc9-4e8a-9811-b17c94170baa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b6f4358-ec37-45ac-84b5-3831ef1ce6fe}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {0409bdce-d5db-4381-b52d-fe5f41361fee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b029d967-a54f-481c-adfa-ffed5a3e0771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32f88b29-3ef6-4d7b-9254-2f9ab9b59d12}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {0409bdce-d5db-4381-b52d-fe5f41361fee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e034f32-01eb-41e1-8e60-e4ae6cb13642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {d19f52b3-5ab8-4c18-a7a5-2acb56a7776d}, !- Handle
  Story 3,                                !- Name
  3,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9324dde8-2f5b-4deb-b11b-0734a3c693c5}; !- Group Rendering Name

OS:Space,
  {b15bc108-04c0-4109-ad8e-aa1a115cdbb3}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {40d27151-a709-4add-9d4d-f1551e8d781d}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d19f52b3-5ab8-4c18-a7a5-2acb56a7776d}, !- Building Story Name
  {6aca3437-1075-44b8-bbd7-1c52031e9244}; !- Thermal Zone Name

OS:Surface,
  {c5866b64-ed3e-49e6-bb91-5a65375a475b}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {b15bc108-04c0-4109-ad8e-aa1a115cdbb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d13a40e9-facc-4581-84aa-ee73aacf2a93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 0,                               !- X,Y,Z Vertex 1 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd67e3f-5c03-40dd-9c79-201ca3198603}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {131c8947-6765-4478-b726-0cbcbfc8d338}, !- Construction Name
  {b15bc108-04c0-4109-ad8e-aa1a115cdbb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1031cb5-6634-4e19-8073-f46e1637f380}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {b15bc108-04c0-4109-ad8e-aa1a115cdbb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6253ddd-29bc-4f9f-a78a-bc8c89d83761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 20, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6b1377-7c20-404f-9f1b-92db7bc1f1a2}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {b15bc108-04c0-4109-ad8e-aa1a115cdbb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e615783d-d267-4e8c-a6c5-b1cf924e47bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 20, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c885250c-59f1-43f7-8c0a-204497ab3f4a}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {b15bc108-04c0-4109-ad8e-aa1a115cdbb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7755a123-0a95-45ba-a5ee-c4c60278bc2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5297492a-2d22-49fb-b017-280e2843e36f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1c62abcd-6bfa-4846-8481-c21ec1d13a8a}, !- Construction Name
  {b15bc108-04c0-4109-ad8e-aa1a115cdbb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 5, 3,                                !- X,Y,Z Vertex 2 {m}
  5, 20, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {68da1f8b-b337-4f65-93d3-1070c076d425}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {40d27151-a709-4add-9d4d-f1551e8d781d}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  20,                                     !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d19f52b3-5ab8-4c18-a7a5-2acb56a7776d}, !- Building Story Name
  {3d881011-81ad-4280-8eb0-e6dc1c59d206}; !- Thermal Zone Name

OS:Surface,
  {2937d002-9a18-4a85-8fcd-e2a398874e6f}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {68da1f8b-b337-4f65-93d3-1070c076d425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bd1806e-444d-4835-86fd-623908aef865}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -5, 5, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3e0ff8-9b49-4ca2-89cf-a46561871546}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  {131c8947-6765-4478-b726-0cbcbfc8d338}, !- Construction Name
  {68da1f8b-b337-4f65-93d3-1070c076d425}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d81e8e5-8d4a-4379-bd17-724c9fb7bdfc}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {68da1f8b-b337-4f65-93d3-1070c076d425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d4fb64e-3855-466f-8d1d-c81d3852f2bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7394d43-7c5a-47c8-be3a-4c87209bf650}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {68da1f8b-b337-4f65-93d3-1070c076d425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b9cbc2b-54bd-4f5f-b868-121d2bee462e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6253ddd-29bc-4f9f-a78a-bc8c89d83761}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {68da1f8b-b337-4f65-93d3-1070c076d425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1031cb5-6634-4e19-8073-f46e1637f380}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3dc522e-2634-45b5-bedf-5c94e0c8b535}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1c62abcd-6bfa-4846-8481-c21ec1d13a8a}, !- Construction Name
  {68da1f8b-b337-4f65-93d3-1070c076d425}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 3,                               !- X,Y,Z Vertex 2 {m}
  -5, 5, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2a78204-0f2a-4b2b-bccd-92ba2043162e}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {40d27151-a709-4add-9d4d-f1551e8d781d}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  5,                                      !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d19f52b3-5ab8-4c18-a7a5-2acb56a7776d}, !- Building Story Name
  {683d3563-a136-409c-ac3b-275fef9d4389}; !- Thermal Zone Name

OS:Surface,
  {4b3a7bbe-95d6-4191-9eb4-ae451fc033e5}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {e2a78204-0f2a-4b2b-bccd-92ba2043162e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52193fd2-80ca-4c07-91d7-effb3ed417ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 20, 0,                               !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be90feef-9c51-4faf-904f-e896d4f2198a}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {131c8947-6765-4478-b726-0cbcbfc8d338}, !- Construction Name
  {e2a78204-0f2a-4b2b-bccd-92ba2043162e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 3,                               !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 20, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee1e17d-966d-49f7-b9ff-49cf8e09d627}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {e2a78204-0f2a-4b2b-bccd-92ba2043162e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66f8ad68-291a-426e-afb0-2b2884816ad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fae75ddb-c820-43a8-8a01-3432a2e17a68}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {e2a78204-0f2a-4b2b-bccd-92ba2043162e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22070553-2dee-4d5c-afb2-59a0ae6665b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d4fb64e-3855-466f-8d1d-c81d3852f2bd}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {e2a78204-0f2a-4b2b-bccd-92ba2043162e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d81e8e5-8d4a-4379-bd17-724c9fb7bdfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 20, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98676a0d-08d2-4537-a8db-a7f1bcbab1f3}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1c62abcd-6bfa-4846-8481-c21ec1d13a8a}, !- Construction Name
  {e2a78204-0f2a-4b2b-bccd-92ba2043162e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 20, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a80f7e7-92d2-4ee3-bbb1-d066f58f0242}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {40d27151-a709-4add-9d4d-f1551e8d781d}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d19f52b3-5ab8-4c18-a7a5-2acb56a7776d}, !- Building Story Name
  {87ee8b41-ac5f-4b4b-a83e-704fdba748b2}; !- Thermal Zone Name

OS:Surface,
  {73e779cc-09b5-4b0d-9328-94850ed44fb3}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {6a80f7e7-92d2-4ee3-bbb1-d066f58f0242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19689310-9ff0-4899-8db8-8ad435431488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec01487f-ab44-470e-a1ad-fa7517ca5a00}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  {131c8947-6765-4478-b726-0cbcbfc8d338}, !- Construction Name
  {6a80f7e7-92d2-4ee3-bbb1-d066f58f0242}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7755a123-0a95-45ba-a5ee-c4c60278bc2e}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {6a80f7e7-92d2-4ee3-bbb1-d066f58f0242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c885250c-59f1-43f7-8c0a-204497ab3f4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29621179-f70c-480a-8003-589f706b1674}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {6a80f7e7-92d2-4ee3-bbb1-d066f58f0242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ef9d394-da0b-4189-833f-60e064a118d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f8ad68-291a-426e-afb0-2b2884816ad5}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {6a80f7e7-92d2-4ee3-bbb1-d066f58f0242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee1e17d-966d-49f7-b9ff-49cf8e09d627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {858bcd74-6db8-4cad-9eb9-53ad290f1b6c}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1c62abcd-6bfa-4846-8481-c21ec1d13a8a}, !- Construction Name
  {6a80f7e7-92d2-4ee3-bbb1-d066f58f0242}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 3,                               !- X,Y,Z Vertex 2 {m}
  5, 5, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1b0d1cef-809a-4490-b006-1df787dee5ed}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {40d27151-a709-4add-9d4d-f1551e8d781d}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  5,                                      !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {d19f52b3-5ab8-4c18-a7a5-2acb56a7776d}, !- Building Story Name
  {66173a34-7453-4f15-a4da-8053ad9895c4}; !- Thermal Zone Name

OS:Surface,
  {0e034f32-01eb-41e1-8e60-e4ae6cb13642}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {1b0d1cef-809a-4490-b006-1df787dee5ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32f88b29-3ef6-4d7b-9254-2f9ab9b59d12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e615783d-d267-4e8c-a6c5-b1cf924e47bb}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {1b0d1cef-809a-4490-b006-1df787dee5ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6b1377-7c20-404f-9f1b-92db7bc1f1a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b9cbc2b-54bd-4f5f-b868-121d2bee462e}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {1b0d1cef-809a-4490-b006-1df787dee5ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7394d43-7c5a-47c8-be3a-4c87209bf650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  15, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22070553-2dee-4d5c-afb2-59a0ae6665b3}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {1b0d1cef-809a-4490-b006-1df787dee5ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fae75ddb-c820-43a8-8a01-3432a2e17a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ef9d394-da0b-4189-833f-60e064a118d0}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Construction Name
  {1b0d1cef-809a-4490-b006-1df787dee5ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29621179-f70c-480a-8003-589f706b1674}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d1f469b-8574-43d8-be70-ec4d0110966b}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1c62abcd-6bfa-4846-8481-c21ec1d13a8a}, !- Construction Name
  {1b0d1cef-809a-4490-b006-1df787dee5ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {aacf11d7-9152-449a-8996-d37f167505a0}, !- Handle
  Rendering Color 60,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9324dde8-2f5b-4deb-b11b-0734a3c693c5}, !- Handle
  Rendering Color 61,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SubSurface,
  {b93c00f5-8cc1-41a6-bfcc-d5f01c43fa0a}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {27cd57c7-4fd1-4ed6-abcd-1653ad79134b}, !- Construction Name
  {9f3e0ff8-9b49-4ca2-89cf-a46561871546}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {50bfa399-b586-4094-89d7-8bfe915c783a}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 5, 2.3532374585157,            !- X,Y,Z Vertex 1 {m}
  19.9746, 5, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -4.9746, 5, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -4.9746, 5, 2.3532374585157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3a7de3c-93b8-4718-8284-114689039fa0}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {27cd57c7-4fd1-4ed6-abcd-1653ad79134b}, !- Construction Name
  {707efe9a-ad14-4056-9a66-fe4e61c87510}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {65c16ef6-568f-47cd-8dae-49e58a965ba4}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.9746, 2.3532374585157,            !- X,Y,Z Vertex 1 {m}
  0, 24.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.3532374585157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c11400e-eee5-4f39-ac1a-6e67c054b74c}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {27cd57c7-4fd1-4ed6-abcd-1653ad79134b}, !- Construction Name
  {dbe261b0-bc2a-4fdd-aaf2-4760ec22c9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d29e7c38-6fb1-4552-81c6-87f464e9f27a}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 5, 2.3532374585157,            !- X,Y,Z Vertex 1 {m}
  19.9746, 5, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -4.9746, 5, 0.76,                       !- X,Y,Z Vertex 3 {m}
  -4.9746, 5, 2.3532374585157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {346229ba-f39c-4a43-8ee9-2431952ad6b3}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {27cd57c7-4fd1-4ed6-abcd-1653ad79134b}, !- Construction Name
  {048e50ce-1292-44da-bf01-e2af7eb7e763}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {8fcba890-56ee-49ab-8840-0b9c2b0a5781}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -4.9746, 2.3532374585157,            !- X,Y,Z Vertex 1 {m}
  5, -4.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  5, 19.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  5, 19.9746, 2.3532374585157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {620e03bd-6858-4180-b17b-631e02af6896}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {27cd57c7-4fd1-4ed6-abcd-1653ad79134b}, !- Construction Name
  {e15c75a3-451b-45f5-9d58-df64500b175e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {96f12ea8-69ac-4b70-8018-c999ab058d37}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.3532374585157,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  24.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  24.9746, 0, 2.3532374585157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f28052d-890a-419f-a398-fa238de7f121}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {27cd57c7-4fd1-4ed6-abcd-1653ad79134b}, !- Construction Name
  {ec01487f-ab44-470e-a1ad-fa7517ca5a00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {2709f84f-d8a7-4e75-bb7e-c291c778c578}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.3532374585157,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  24.9746, 0, 0.76,                       !- X,Y,Z Vertex 3 {m}
  24.9746, 0, 2.3532374585157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed4fdeed-8b01-4cf2-a160-7550e257e636}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {27cd57c7-4fd1-4ed6-abcd-1653ad79134b}, !- Construction Name
  {bfd67e3f-5c03-40dd-9c79-201ca3198603}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {be91c770-d4c6-4d50-b742-47c28320fd9b}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.9746, 2.3532374585157,            !- X,Y,Z Vertex 1 {m}
  0, 24.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.3532374585157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {859cf242-0b56-4f2b-9c43-d4f616cf7f89}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {27cd57c7-4fd1-4ed6-abcd-1653ad79134b}, !- Construction Name
  {be90feef-9c51-4faf-904f-e896d4f2198a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {b6bdd8dd-e198-4393-a461-2e55b986cfab}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -4.9746, 2.3532374585157,            !- X,Y,Z Vertex 1 {m}
  5, -4.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  5, 19.9746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  5, 19.9746, 2.3532374585157;            !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {9c134b61-a91e-465e-bf59-b9352eb72ac6}, !- Handle
  STUTTGART,                              !- City
  -,                                      !- State Province Region
  DEU,                                    !- Country
  IWEC Data,                              !- Data Source
  107380,                                 !- WMO Number
  48.68,                                  !- Latitude {deg}
  9.22,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  419,                                    !- Elevation {m}
  file:///C:/Lokale Ablage/git_GenSimEPlus_gitgui/Wetter/DEU_Stuttgart.107380_IWEC.epw, !- Url
  1828C7C7;                               !- Checksum

OS:Output:Meter,
  {b753f680-473f-43f3-b0c4-fdb438fdd26a}, !- Handle
  DistrictHeating:Facility,               !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {23453ede-ebac-447f-b0f1-1c63df80dcd2}, !- Handle
  DistrictCooling:Facility,               !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {979b9580-d8a7-4080-ae23-073c2f081a38}, !- Handle
  InteriorLights:Electricity,             !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {633f101a-c20b-4490-a403-4f13b8f69621}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {f19b3799-f1df-4d4a-9f6b-2ba1487f3ef3}, !- Handle
  ElectricityProduced:Plant,              !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {4c6c8059-181a-4364-8fb2-08906ed3c1cd}, !- Handle
  Electricity:Facility,                   !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {bf0a35e8-d22a-4231-a97f-e14432f28c55}, !- Handle
  Photovoltaic:ElectricityProduced,       !- Name
  Timestep;                               !- Reporting Frequency

OS:Timestep,
  {1abb6ff6-c75f-441c-ae65-e4d62e9dc2e7}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ThermalZone,
  {66173a34-7453-4f15-a4da-8053ad9895c4}, !- Handle
  Story 2 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e725daeb-19bd-4a7f-9fe2-28bf873db5d7}, !- Zone Air Inlet Port List
  {d8c826f0-f0c9-45a0-9b30-dc9b77198809}, !- Zone Air Exhaust Port List
  {7a4b5306-2793-49d9-badd-2f5bc76e05ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a7dca88-2624-45f4-9d94-aef7cc9541b3}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {10826746-c08f-4c16-93c5-2459dbd69e25}, !- Handle
  Node 1,                                 !- Name
  {7a4b5306-2793-49d9-badd-2f5bc76e05ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a4b5306-2793-49d9-badd-2f5bc76e05ed}, !- Handle
  {8ea5e0e6-5c5e-4f34-bf56-caf9df3bb69b}, !- Name
  {66173a34-7453-4f15-a4da-8053ad9895c4}, !- Source Object
  11,                                     !- Outlet Port
  {10826746-c08f-4c16-93c5-2459dbd69e25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e725daeb-19bd-4a7f-9fe2-28bf873db5d7}, !- Handle
  {7ef50bb4-3ba6-40c8-9f87-22665551a65b}, !- Name
  {66173a34-7453-4f15-a4da-8053ad9895c4}; !- HVAC Component

OS:PortList,
  {d8c826f0-f0c9-45a0-9b30-dc9b77198809}, !- Handle
  {b6128dcc-c3de-4f3e-8cf6-27596051fa87}, !- Name
  {66173a34-7453-4f15-a4da-8053ad9895c4}; !- HVAC Component

OS:Sizing:Zone,
  {01287885-0d23-4e9b-abda-76ffd32b0e24}, !- Handle
  {66173a34-7453-4f15-a4da-8053ad9895c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {603df852-b639-4a5a-bd29-cf5a3bf7ed68}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {66173a34-7453-4f15-a4da-8053ad9895c4}; !- Thermal Zone

OS:ThermalZone,
  {683d3563-a136-409c-ac3b-275fef9d4389}, !- Handle
  Story 2 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bd2cbe7-48c9-47db-8ee3-3cb70300020b}, !- Zone Air Inlet Port List
  {b6ee42fe-1453-4ba6-9ba3-0ff87768a535}, !- Zone Air Exhaust Port List
  {984204af-e793-47e1-b8be-e24cd16690c9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {d187c5d4-9f57-45b9-8432-5c4c0fc2bcab}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a69f602-80be-42d5-a1f5-7bba4c91f786}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f51fc7f7-d0c7-4c2c-8699-ca8dac3832d3}, !- Handle
  Node 2,                                 !- Name
  {984204af-e793-47e1-b8be-e24cd16690c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {984204af-e793-47e1-b8be-e24cd16690c9}, !- Handle
  {5b64f41f-65f3-4ad1-b7b9-1e59cd11cd6c}, !- Name
  {683d3563-a136-409c-ac3b-275fef9d4389}, !- Source Object
  11,                                     !- Outlet Port
  {f51fc7f7-d0c7-4c2c-8699-ca8dac3832d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bd2cbe7-48c9-47db-8ee3-3cb70300020b}, !- Handle
  {93cad4b3-0ca8-4973-a5d5-dc83cf60fb6d}, !- Name
  {683d3563-a136-409c-ac3b-275fef9d4389}; !- HVAC Component

OS:PortList,
  {b6ee42fe-1453-4ba6-9ba3-0ff87768a535}, !- Handle
  {e52bdf31-25c8-4aa6-b80f-36e4b30a7e85}, !- Name
  {683d3563-a136-409c-ac3b-275fef9d4389}; !- HVAC Component

OS:Sizing:Zone,
  {1d612681-eef5-459a-a286-a5552efaabf0}, !- Handle
  {683d3563-a136-409c-ac3b-275fef9d4389}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b22eaf3a-0d05-4439-a059-21fb1d048f4e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {683d3563-a136-409c-ac3b-275fef9d4389}; !- Thermal Zone

OS:ThermalZone,
  {87ee8b41-ac5f-4b4b-a83e-704fdba748b2}, !- Handle
  Story 2 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58c523b0-045d-49f5-96ed-d0c7d0f31902}, !- Zone Air Inlet Port List
  {828b44a4-db72-420a-839f-9a14642b1e23}, !- Zone Air Exhaust Port List
  {35b898d6-eb82-42a3-8cf6-9260d50b9827}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {aa8991bf-b2f6-4060-9384-a9a524309fec}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1c9976c-26ed-494c-b497-582cf9f36262}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ec713539-5603-48f0-bca5-f2cfb5f2ba5a}, !- Handle
  Node 3,                                 !- Name
  {35b898d6-eb82-42a3-8cf6-9260d50b9827}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35b898d6-eb82-42a3-8cf6-9260d50b9827}, !- Handle
  {41744754-2b41-4b24-b01b-f49a8ce77fdf}, !- Name
  {87ee8b41-ac5f-4b4b-a83e-704fdba748b2}, !- Source Object
  11,                                     !- Outlet Port
  {ec713539-5603-48f0-bca5-f2cfb5f2ba5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58c523b0-045d-49f5-96ed-d0c7d0f31902}, !- Handle
  {acde38d3-9e1b-4f90-89e4-3a41ec61036f}, !- Name
  {87ee8b41-ac5f-4b4b-a83e-704fdba748b2}; !- HVAC Component

OS:PortList,
  {828b44a4-db72-420a-839f-9a14642b1e23}, !- Handle
  {e7c29a94-e510-4e70-be98-375a0d7f9c54}, !- Name
  {87ee8b41-ac5f-4b4b-a83e-704fdba748b2}; !- HVAC Component

OS:Sizing:Zone,
  {b69a68cc-ac77-41f0-b9d4-0f21426e93b0}, !- Handle
  {87ee8b41-ac5f-4b4b-a83e-704fdba748b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1abde5c-afaf-49ee-adbd-d366b298f85d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {87ee8b41-ac5f-4b4b-a83e-704fdba748b2}; !- Thermal Zone

OS:ThermalZone,
  {428ee456-1de4-47a6-b15e-d204e626e512}, !- Handle
  Story 1 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dadebd99-d285-402b-8445-6f51a9cd5cbf}, !- Zone Air Inlet Port List
  {085619a1-db47-4b29-8653-d6baf6a5a1d3}, !- Zone Air Exhaust Port List
  {b7136061-7489-4226-8d3a-fa68f659fbc3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {71665a1d-18aa-490f-abac-7ef98a19fbf3}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6bdea794-d378-4ffd-b799-c26d30eeab0b}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7671f076-1a0c-4647-b7a0-28ff9cb61423}, !- Handle
  Node 4,                                 !- Name
  {b7136061-7489-4226-8d3a-fa68f659fbc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7136061-7489-4226-8d3a-fa68f659fbc3}, !- Handle
  {56f6e1ab-034a-4936-a0b0-af2b6f111407}, !- Name
  {428ee456-1de4-47a6-b15e-d204e626e512}, !- Source Object
  11,                                     !- Outlet Port
  {7671f076-1a0c-4647-b7a0-28ff9cb61423}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dadebd99-d285-402b-8445-6f51a9cd5cbf}, !- Handle
  {ac611248-e205-45d8-af67-467614eb5da6}, !- Name
  {428ee456-1de4-47a6-b15e-d204e626e512}; !- HVAC Component

OS:PortList,
  {085619a1-db47-4b29-8653-d6baf6a5a1d3}, !- Handle
  {7facac7e-c878-478b-b7d5-5a7f8f94ea0a}, !- Name
  {428ee456-1de4-47a6-b15e-d204e626e512}; !- HVAC Component

OS:Sizing:Zone,
  {d94f35e0-572c-471f-ab71-20c347588c56}, !- Handle
  {428ee456-1de4-47a6-b15e-d204e626e512}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acd9bcdb-5eec-47cb-9d75-6401153fb4cf}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {428ee456-1de4-47a6-b15e-d204e626e512}; !- Thermal Zone

OS:ThermalZone,
  {b441f29a-cdb3-4ebf-988e-ba9182eb40e5}, !- Handle
  Story 1 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56f28cc3-b5fb-4fbf-be0e-e5b161f2edd7}, !- Zone Air Inlet Port List
  {0f6f2698-db0f-4554-a13c-3b047e091833}, !- Zone Air Exhaust Port List
  {d7734038-ec94-44e1-aedb-8b8d67585f78}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {275dd407-514d-496d-8a52-35b0f6fd0a90}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca119777-0c03-4759-bd57-b774ffe6c484}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ec726e14-3d37-4d9f-913b-3a20cfb71dfe}, !- Handle
  Node 5,                                 !- Name
  {d7734038-ec94-44e1-aedb-8b8d67585f78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7734038-ec94-44e1-aedb-8b8d67585f78}, !- Handle
  {324405ff-2b31-4a9b-887c-6dcc3a99212f}, !- Name
  {b441f29a-cdb3-4ebf-988e-ba9182eb40e5}, !- Source Object
  11,                                     !- Outlet Port
  {ec726e14-3d37-4d9f-913b-3a20cfb71dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56f28cc3-b5fb-4fbf-be0e-e5b161f2edd7}, !- Handle
  {0a387578-6510-42b1-a4ab-3ca64851a964}, !- Name
  {b441f29a-cdb3-4ebf-988e-ba9182eb40e5}; !- HVAC Component

OS:PortList,
  {0f6f2698-db0f-4554-a13c-3b047e091833}, !- Handle
  {40632652-b26a-43c9-97bc-1be532ca0cad}, !- Name
  {b441f29a-cdb3-4ebf-988e-ba9182eb40e5}; !- HVAC Component

OS:Sizing:Zone,
  {3a76a878-7667-41dd-adf7-c99ee9bf4d14}, !- Handle
  {b441f29a-cdb3-4ebf-988e-ba9182eb40e5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b4c251c9-323c-433b-ba0e-45e933449eba}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b441f29a-cdb3-4ebf-988e-ba9182eb40e5}; !- Thermal Zone

OS:ThermalZone,
  {6aca3437-1075-44b8-bbd7-1c52031e9244}, !- Handle
  Story 2 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23b72374-6327-4ee4-96d4-2f579bd889ed}, !- Zone Air Inlet Port List
  {fc5ea304-ab30-49d8-8e98-5d2100d72cdf}, !- Zone Air Exhaust Port List
  {bf5c3504-6d8e-4ead-8821-08b59a18c773}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {d72fce13-621c-482a-8fce-7dcfac0285e9}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {34db0029-a6a9-4847-bafb-31419d5d4a54}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {ef0e8785-f2de-4489-8733-76b93d881ba6}, !- Handle
  Node 6,                                 !- Name
  {bf5c3504-6d8e-4ead-8821-08b59a18c773}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf5c3504-6d8e-4ead-8821-08b59a18c773}, !- Handle
  {af90f472-6683-47ac-b28a-f11983e17b90}, !- Name
  {6aca3437-1075-44b8-bbd7-1c52031e9244}, !- Source Object
  11,                                     !- Outlet Port
  {ef0e8785-f2de-4489-8733-76b93d881ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23b72374-6327-4ee4-96d4-2f579bd889ed}, !- Handle
  {3310317b-9044-4851-9ff8-35c8aac08059}, !- Name
  {6aca3437-1075-44b8-bbd7-1c52031e9244}; !- HVAC Component

OS:PortList,
  {fc5ea304-ab30-49d8-8e98-5d2100d72cdf}, !- Handle
  {d6e4366d-3189-43cd-8768-d6fd19d3f9e4}, !- Name
  {6aca3437-1075-44b8-bbd7-1c52031e9244}; !- HVAC Component

OS:Sizing:Zone,
  {5d56bf74-db6d-42c9-8f2b-d9147041c11c}, !- Handle
  {6aca3437-1075-44b8-bbd7-1c52031e9244}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11f8ced3-dcc7-4ed2-a016-90af8d67e9e1}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {6aca3437-1075-44b8-bbd7-1c52031e9244}; !- Thermal Zone

OS:ThermalZone,
  {6f25639a-d610-4a13-8368-5a595af3d7f3}, !- Handle
  Story 1 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edb565c3-3c77-4962-ae5f-a238b85ed47a}, !- Zone Air Inlet Port List
  {4cd7671a-8ca8-4485-86cb-a921fb224018}, !- Zone Air Exhaust Port List
  {9827853f-c2b2-494c-b2df-01d87e92ea66}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d3082978-1427-4650-8482-46ea4d4ed01f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f895d0da-b3bb-4b74-8ce4-dbfe54fe1a7b}, !- Handle
  Node 7,                                 !- Name
  {9827853f-c2b2-494c-b2df-01d87e92ea66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9827853f-c2b2-494c-b2df-01d87e92ea66}, !- Handle
  {0c530ab6-b381-41ab-a842-e4a6eb7e5695}, !- Name
  {6f25639a-d610-4a13-8368-5a595af3d7f3}, !- Source Object
  11,                                     !- Outlet Port
  {f895d0da-b3bb-4b74-8ce4-dbfe54fe1a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edb565c3-3c77-4962-ae5f-a238b85ed47a}, !- Handle
  {95cce591-d127-4570-92d0-b784726c9fa7}, !- Name
  {6f25639a-d610-4a13-8368-5a595af3d7f3}; !- HVAC Component

OS:PortList,
  {4cd7671a-8ca8-4485-86cb-a921fb224018}, !- Handle
  {1f43dea7-1957-47f0-80b9-923ad24f1060}, !- Name
  {6f25639a-d610-4a13-8368-5a595af3d7f3}; !- HVAC Component

OS:Sizing:Zone,
  {3218786f-90a1-4ef1-8d52-09de29857762}, !- Handle
  {6f25639a-d610-4a13-8368-5a595af3d7f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5135c148-d360-4d84-96bc-feee2d1ce0e5}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {6f25639a-d610-4a13-8368-5a595af3d7f3}; !- Thermal Zone

OS:ThermalZone,
  {7ac04c0c-4831-4801-a0ea-27559e064581}, !- Handle
  Story 1 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e3d8df1-eac1-4875-8ac5-83f2bb373cb0}, !- Zone Air Inlet Port List
  {7a935e45-756d-4c82-bae0-93c2c194073e}, !- Zone Air Exhaust Port List
  {9bd78fda-adee-41b6-aa03-dfa6d2d76074}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {f843ad26-0275-4db6-93e3-a7c9c3d0926f}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e81445d-9775-45f8-a3b5-1ee8f8ab1f75}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {998e1712-d7c8-40f9-ae79-7ae05e073bd9}, !- Handle
  Node 8,                                 !- Name
  {9bd78fda-adee-41b6-aa03-dfa6d2d76074}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bd78fda-adee-41b6-aa03-dfa6d2d76074}, !- Handle
  {13753fce-59a9-42f6-82ff-ab64a02ad19a}, !- Name
  {7ac04c0c-4831-4801-a0ea-27559e064581}, !- Source Object
  11,                                     !- Outlet Port
  {998e1712-d7c8-40f9-ae79-7ae05e073bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e3d8df1-eac1-4875-8ac5-83f2bb373cb0}, !- Handle
  {6a1db784-4257-4c78-8673-c45bf34614a1}, !- Name
  {7ac04c0c-4831-4801-a0ea-27559e064581}; !- HVAC Component

OS:PortList,
  {7a935e45-756d-4c82-bae0-93c2c194073e}, !- Handle
  {0ace183e-0891-4327-b1d4-938239907e74}, !- Name
  {7ac04c0c-4831-4801-a0ea-27559e064581}; !- HVAC Component

OS:Sizing:Zone,
  {63a48454-0781-433b-ad89-984f3c067748}, !- Handle
  {7ac04c0c-4831-4801-a0ea-27559e064581}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c19397a-e006-4fa0-ab80-20bc3c1c2a81}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {7ac04c0c-4831-4801-a0ea-27559e064581}; !- Thermal Zone

OS:ThermalZone,
  {e5c9345b-58f0-4467-96ca-0aeb56729a82}, !- Handle
  Story 1 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {daffade6-86ba-4e20-a05e-190540997bf0}, !- Zone Air Inlet Port List
  {cfc2ad0f-8e26-4c6e-8768-9c8d5a527516}, !- Zone Air Exhaust Port List
  {c3598585-2869-4154-a453-85d0bd181568}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {a5ca7530-33e5-4eb4-8e73-49f0be780d60}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd0d32f6-cc91-4507-8a64-fd1c1982bf66}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c3668149-60a6-4cc9-9c9f-d8ced300a570}, !- Handle
  Node 9,                                 !- Name
  {c3598585-2869-4154-a453-85d0bd181568}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3598585-2869-4154-a453-85d0bd181568}, !- Handle
  {6bdfabb6-3682-480c-8d45-7ef634fb61c6}, !- Name
  {e5c9345b-58f0-4467-96ca-0aeb56729a82}, !- Source Object
  11,                                     !- Outlet Port
  {c3668149-60a6-4cc9-9c9f-d8ced300a570}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {daffade6-86ba-4e20-a05e-190540997bf0}, !- Handle
  {badf06b1-d00f-4961-b938-55ef33b093bb}, !- Name
  {e5c9345b-58f0-4467-96ca-0aeb56729a82}; !- HVAC Component

OS:PortList,
  {cfc2ad0f-8e26-4c6e-8768-9c8d5a527516}, !- Handle
  {f31150af-b77a-4b63-9654-b0bba4264d32}, !- Name
  {e5c9345b-58f0-4467-96ca-0aeb56729a82}; !- HVAC Component

OS:Sizing:Zone,
  {3ae70879-8d70-4644-bbcd-f97ded44673e}, !- Handle
  {e5c9345b-58f0-4467-96ca-0aeb56729a82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f151fc5c-40b3-4dd7-8df7-936a38b1cfbc}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {e5c9345b-58f0-4467-96ca-0aeb56729a82}; !- Thermal Zone

OS:ThermalZone,
  {3d881011-81ad-4280-8eb0-e6dc1c59d206}, !- Handle
  Story 2 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed22c3aa-7aa4-450f-83ca-6ed0cae8bbad}, !- Zone Air Inlet Port List
  {bffdc867-14e7-4236-81cd-e53cd5225061}, !- Zone Air Exhaust Port List
  {4b792212-497f-488a-b7bf-990e025ab706}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {d212bd1c-3944-4c5a-8eff-f4906a0a7180}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed1ce750-bec0-44e8-bdc0-f2654c6cf172}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {c40f000e-7ca2-4a3c-a7d6-35051020234e}, !- Handle
  Node 10,                                !- Name
  {4b792212-497f-488a-b7bf-990e025ab706}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b792212-497f-488a-b7bf-990e025ab706}, !- Handle
  {97feb375-4533-4707-9b5a-96c9a4b433d2}, !- Name
  {3d881011-81ad-4280-8eb0-e6dc1c59d206}, !- Source Object
  11,                                     !- Outlet Port
  {c40f000e-7ca2-4a3c-a7d6-35051020234e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed22c3aa-7aa4-450f-83ca-6ed0cae8bbad}, !- Handle
  {6f65d8ad-7800-4cb1-831e-71b493c585bd}, !- Name
  {3d881011-81ad-4280-8eb0-e6dc1c59d206}; !- HVAC Component

OS:PortList,
  {bffdc867-14e7-4236-81cd-e53cd5225061}, !- Handle
  {dd2ddaf4-5ae8-4532-86c9-bf2622876947}, !- Name
  {3d881011-81ad-4280-8eb0-e6dc1c59d206}; !- HVAC Component

OS:Sizing:Zone,
  {337489b8-f2f6-4a0f-b957-8f3fa6d5eafa}, !- Handle
  {3d881011-81ad-4280-8eb0-e6dc1c59d206}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {edb4496d-3930-43ec-9d24-39cd26e6a2a3}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {3d881011-81ad-4280-8eb0-e6dc1c59d206}; !- Thermal Zone

OS:Construction,
  {131c8947-6765-4478-b726-0cbcbfc8d338}, !- Handle
  ExternalWallConstruction,               !- Name
  ,                                       !- Surface Rendering Name
  {a30b9964-f816-459f-91de-29e1b37b1c48}, !- Layer 1
  {223b889c-ad2d-4bbc-b8c2-1b407ee09594}, !- Layer 2
  {46f792a6-a1af-4935-8389-e20367a4d500}, !- Layer 3
  {ca88df27-41dc-4efd-a80d-fa12f82b22ac}; !- Layer 4

OS:Material,
  {a30b9964-f816-459f-91de-29e1b37b1c48}, !- Handle
  Gips Kalkputz aussen 0.01m,             !- Name
  Rough,                                  !- Roughness
  0.01,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1100;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {223b889c-ad2d-4bbc-b8c2-1b407ee09594}, !- Handle
  EPS 0.035 0.20m,                        !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1500;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {46f792a6-a1af-4935-8389-e20367a4d500}, !- Handle
  Stahlbeton_C35-45_0.2m,                 !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  880;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {ca88df27-41dc-4efd-a80d-fa12f82b22ac}, !- Handle
  Kalkputz-innen_0.005m,                  !- Name
  Rough,                                  !- Roughness
  0.005,                                  !- Thickness {m}
  0.87,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {1c62abcd-6bfa-4846-8481-c21ec1d13a8a}, !- Handle
  RoofConstruction,                       !- Name
  ,                                       !- Surface Rendering Name
  {35ed2fb2-05ed-43eb-a3d9-f654237303af}, !- Layer 1
  {d72c864a-7d35-40e5-9c57-5434a74bb6e1}, !- Layer 2
  {229ba0c0-1551-4454-b4d5-6d0b18f3ae65}; !- Layer 3

OS:Material,
  {35ed2fb2-05ed-43eb-a3d9-f654237303af}, !- Handle
  EPS 0.035 0.20m 1,                      !- Name
  Rough,                                  !- Roughness
  0.24,                                   !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1500;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {d72c864a-7d35-40e5-9c57-5434a74bb6e1}, !- Handle
  Stahlbeton_C35-45_0.2m 1,               !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  880;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {229ba0c0-1551-4454-b4d5-6d0b18f3ae65}, !- Handle
  Kalkputz-innen_0.005m 1,                !- Name
  Rough,                                  !- Roughness
  0.005,                                  !- Thickness {m}
  0.87,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {a017bc82-d5e5-482a-8964-1442d7c7f920}, !- Handle
  SlabConstruction,                       !- Name
  ,                                       !- Surface Rendering Name
  {ba141f7c-a03a-4d54-a81e-6482326b8af1}, !- Layer 1
  {80e2110f-b3e1-4a4e-ab1e-2fd7da66dd45}; !- Layer 2

OS:Material,
  {ba141f7c-a03a-4d54-a81e-6482326b8af1}, !- Handle
  EPS 0.035 0.10m,                        !- Name
  Rough,                                  !- Roughness
  0.1639,                                 !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1500;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {80e2110f-b3e1-4a4e-ab1e-2fd7da66dd45}, !- Handle
  Stahlbeton_C35-45_0.2m 2,               !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  880;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {7d1d1242-d77e-49b1-969b-9fbd360de59e}, !- Handle
  InteriorConstruction,                   !- Name
  ,                                       !- Surface Rendering Name
  {5d7c6558-3e50-434d-a01f-8ce2931f91fc}; !- Layer 1

OS:Material,
  {5d7c6558-3e50-434d-a01f-8ce2931f91fc}, !- Handle
  Kalksandstein 1.8,                      !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thickness {m}
  0.99,                                   !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000;                                   !- Specific Heat {J/kg-K}

OS:WindowMaterial:SimpleGlazingSystem,
  {a5d52fed-085f-4392-a264-45ab4d34732b}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  0.9,                                    !- U-Factor {W/m2-K}
  0.48;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {27cd57c7-4fd1-4ed6-abcd-1653ad79134b}, !- Handle
  WindowsConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {a5d52fed-085f-4392-a264-45ab4d34732b}; !- Layer 1

OS:Schedule:Ruleset,
  {16a1abaf-3333-44c9-a43c-bbb0e16229bd}, !- Handle
  ElectricEquipmentSched,                 !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7be520cd-4dd2-4c8f-899f-4393c2f1ab94}, !- Default Day Schedule Name
  {a035421b-8c6e-4b89-a5d6-ead2688be268}, !- Summer Design Day Schedule Name
  {a74ceb2b-824a-4401-bb3a-acb3ec312020}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7be520cd-4dd2-4c8f-899f-4393c2f1ab94}, !- Handle
  ElectricEquipmentSched Schedule Week Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.468413664014974,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.432849789424427,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.401965372016846,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.373888628919045,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.346747777257838,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.321478708469818,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.299017313991577,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.28029948525971,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.266729059429106,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.257370145063173,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.250350959288723,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.245203556387459,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.240992044922789,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.237716424894712,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.234908750584932,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.233504913430042,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.233504913430042,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.233972859148339,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.234440804866635,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.233504913430042,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.231633130556855,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.228825456247075,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.226485727655592,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.226017781937295,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.227889564810482,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.233036967711745,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.242863827795976,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.256902199344876,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.277023865231633,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.303696771174544,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.338324754328498,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.381843706130089,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.434721572297614,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.494150678521292,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.556855404773046,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.619092185306505,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.677585400093589,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.73093121197941,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.776789892372485,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.814225549836219,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.84230229293402,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.863827795975667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.883013570425831,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.903603182030884,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.927936359382312,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.953205428170332,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.976602714085166,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.99298081422555,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.99578848853533,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.978006551240056,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.946654188114179,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.900327562002808,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.84651380439869,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.791764155357979,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.744033692091717,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.70846981750117,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.683200748713149,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.662611137108095,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.642489471221338,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.619560131024801,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.594291062236781,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.56902199344876,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.545156761815629,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.525035095928872,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.509592887225082,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.499298081422555,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.494618624239588,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.496490407112775,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.503977538605522,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.516612072999532,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.533458118858212,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.55357978474497,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5774450163781,                        !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.604585868039307,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.635002339728591,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.668226485727656,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.700982686008423,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.728591483387927,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.747777257838091,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.755264389330838,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.752456715021058,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.744033692091717,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7323350491343,                        !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.720168460458587,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.708937763219467,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.69864295741694,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.689284043051006,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.680393074403369,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.669162377164249,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.651380439868975,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.623303696771174,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.582124473561067,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.532522227421619,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.479644361254095,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.428638277959757;                      !- Value Until Time 96

OS:Schedule:Day,
  {330c8b06-0474-4eef-8b85-7cc97ceadc62}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a74ceb2b-824a-4401-bb3a-acb3ec312020}, !- Handle
  ElectricEquipmentSched Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {e47d959d-d815-44b8-8e1c-a7b0ca707995}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a035421b-8c6e-4b89-a5d6-ead2688be268}, !- Handle
  ElectricEquipmentSched Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.468413664014974,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.432849789424427,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.401965372016846,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.373888628919045,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.346747777257838,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.321478708469818,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.299017313991577,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.28029948525971,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.266729059429106,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.257370145063173,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.250350959288723,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.245203556387459,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.240992044922789,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.237716424894712,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.234908750584932,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.233504913430042,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.233504913430042,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.233972859148339,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.234440804866635,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.233504913430042,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.231633130556855,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.228825456247075,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.226485727655592,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.226017781937295,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.227889564810482,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.233036967711745,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.242863827795976,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.256902199344876,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.277023865231633,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.303696771174544,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.338324754328498,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.381843706130089,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.434721572297614,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.494150678521292,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.556855404773046,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.619092185306505,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.677585400093589,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.73093121197941,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.776789892372485,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.814225549836219,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.84230229293402,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.863827795975667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.883013570425831,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.903603182030884,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.927936359382312,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.953205428170332,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.976602714085166,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.99298081422555,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.99578848853533,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.978006551240056,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.946654188114179,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.900327562002808,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.84651380439869,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.791764155357979,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.744033692091717,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.70846981750117,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.683200748713149,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.662611137108095,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.642489471221338,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.619560131024801,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.594291062236781,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.56902199344876,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.545156761815629,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.525035095928872,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.509592887225082,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.499298081422555,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.494618624239588,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.496490407112775,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.503977538605522,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.516612072999532,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.533458118858212,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.55357978474497,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5774450163781,                        !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.604585868039307,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.635002339728591,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.668226485727656,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.700982686008423,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.728591483387927,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.747777257838091,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.755264389330838,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.752456715021058,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.744033692091717,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7323350491343,                        !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.720168460458587,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.708937763219467,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.69864295741694,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.689284043051006,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.680393074403369,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.669162377164249,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.651380439868975,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.623303696771174,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.582124473561067,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.532522227421619,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.479644361254095,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.428638277959757;                      !- Value Until Time 96

OS:Schedule:Rule,
  {1077da5a-47f5-44ee-8dcc-6a1f4bb77dfa}, !- Handle
  Schedule Rule 1,                        !- Name
  {16a1abaf-3333-44c9-a43c-bbb0e16229bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05f95593-4410-4f5a-b7dd-ec3da9f99e79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {05f95593-4410-4f5a-b7dd-ec3da9f99e79}, !- Handle
  ElectricEquipmentSched Schedule Saturday Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.403837154890033,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.359850257370145,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.321946654188114,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.291998128217127,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.271408516612073,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.258773982218063,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.250818905007019,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.245203556387459,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.240056153486196,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.235376696303229,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.230229293401965,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.226017781937295,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.222274216190922,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.219466541881142,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.217594759007955,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.218062704726252,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.220402433317735,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.224613944782405,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.230697239120262,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.237716424894712,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.246607393542349,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.260177819372953,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.28310715956949,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.319138979878334,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.370613008890969,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.430510060832943,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.489939167056621,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.541413196069256,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.577912962096397,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.601778193729527,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.617688348151614,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.630790828263922,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.644829199812822,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.658399625643425,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.670098268600842,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.677585400093589,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.679925128685073,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.678053345811886,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.672905942910622,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.665886757136172,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.658867571361722,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.652784277023865,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.648104819840899,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.646700982686008,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.648572765559195,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.655591951333645,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.667290594291062,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.685540477304633,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.708937763219467,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.733270940570894,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.751988769302761,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.759475900795508,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.751052877866168,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.730463266261114,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.70285446888161,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.673841834347216,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.647636874122602,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.625175479644361,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.605521759475901,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.588207767898924,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.572765559195133,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.559663079082826,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5493682732803,                        !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.541413196069256,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.536265793167993,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.534394010294806,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.536265793167993,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.541413196069256,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.550304164716893,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.562938699110903,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.579784744969584,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.599906410856341,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.623303696771174,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.649976602714085,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.678989237248479,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.708937763219467,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.738886289190454,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.766495086569958,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.787552643893308,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.798315395414132,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.797379503977539,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.787552643893308,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.773514272344408,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.759475900795508,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.749181094992981,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741226017781937,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.733738886289191,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.724379971923257,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.710809546092653,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.692091717360786,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.666822648572766,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.635002339728591,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.595226953673374,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.549836218998596,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.501169864295742,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.451567618156294;                      !- Value Until Time 96

OS:Schedule:Rule,
  {c2c0745f-5139-49dd-9bd7-af09a28fffce}, !- Handle
  Schedule Rule 2,                        !- Name
  {16a1abaf-3333-44c9-a43c-bbb0e16229bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87b2ec1b-1bb9-47a4-a333-dced52f48d8d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {87b2ec1b-1bb9-47a4-a333-dced52f48d8d}, !- Handle
  ElectricEquipmentSched Schedule Sunday Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.420215255030416,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.397285914833879,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.377632194665419,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.358446420215255,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.335517080018718,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.311651848385587,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.288254562470753,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.268600842302293,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.255030416471689,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.246139447824052,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.240524099204492,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.237716424894712,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.235376696303229,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.233972859148339,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.233504913430042,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.233504913430042,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.234440804866635,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.235844642021525,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.237248479176416,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.237716424894712,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.237716424894712,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.238184370613009,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.241459990641086,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.249415067852129,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.262985493682733,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.282639213851193,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.307908282639214,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.338792700046795,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.374356574637342,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.41413196069256,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.455779129620964,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.498362189985962,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.540945250350959,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.582124473561067,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.621431913897988,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.658399625643425,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.69162377164249,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.720636406176884,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.743565746373421,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.759475900795508,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.767898923724848,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.770706598034628,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.772110435189518,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.774918109499298,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.781937295273748,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.792700046794572,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.806738418343472,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.821712681328966,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.837622835751053,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.851193261581657,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.859616284510997,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.86055217594759,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.85212915301825,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.836218998596163,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.814693495554516,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.790828263921385,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.766027140851661,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.743565746373421,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.723444080486664,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.708937763219467,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.70004679457183,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.695367337388863,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.692559663079083,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.689284043051006,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.684136640149743,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.678521291530182,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.674309780065512,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.673841834347216,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.678053345811886,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.687412260177819,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.701918577445016,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.720636406176884,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.743097800655124,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.767430978006551,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.791764155357979,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.814225549836219,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.832007487131493,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.844642021525503,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.85072531586336,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.848853532990173,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.839026672905943,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.822180627047262,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.800187178287319,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.774918109499298,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.749181094992981,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.725783809078147,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.70706598034628,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.69723912026205,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.696771174543753,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.70004679457183,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.699110903135236,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.685540477304633,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.654188114178755,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.609733270940571,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.55919513336453,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.510060832943379;                      !- Value Until Time 96

OS:Schedule:Ruleset,
  {eccace6a-9ff9-4689-a016-2d42d0cc6b1d}, !- Handle
  LightSchedule,                          !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b826211f-37eb-4475-a8a6-df7c994f772a}, !- Default Day Schedule Name
  {7cead85e-6bc9-4509-99c6-6f4b29606282}, !- Summer Design Day Schedule Name
  {d8519a9c-25f7-42bb-a749-562c621cdc97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b826211f-37eb-4475-a8a6-df7c994f772a}, !- Handle
  LightSchedule Schedule Week Day,        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.067,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.067,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.067,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.067,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.067,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.067,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.067,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.067,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.067,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.067,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.067,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.067,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.067,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.067,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.067,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.067,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.187,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.187,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.187,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.187,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.394,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.394,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.394,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.394,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.44,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.44,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.44,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.44,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.393,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.393,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.393,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.393,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.172,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.172,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.172,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.172,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.119,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.119,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.119,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.119,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.119,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.119,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.119,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.119,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.119,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.119,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.119,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.119,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.119,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.119,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.119,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.119,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.119,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.119,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.119,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.119,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.119,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.119,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.119,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.119,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.206,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.206,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.206,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.206,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.439,                                  !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.439,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.439,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.439,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.616,                                  !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.616,                                  !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.616,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.616,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.829,                                  !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.829,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.829,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.829,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.986,                                  !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.986,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.986,                                  !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.986,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.692,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.692,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.692,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.692,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.384,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.384,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.384,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.384,                                  !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.16,                                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.16,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.16,                                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16;                                   !- Value Until Time 96

OS:Schedule:Day,
  {a7aaf03f-40c8-4749-809b-7284a9d16d8f}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8519a9c-25f7-42bb-a749-562c621cdc97}, !- Handle
  LightSchedule Winter Design Day,        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {6d7305e4-94ac-4531-82cc-489065f42607}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cead85e-6bc9-4509-99c6-6f4b29606282}, !- Handle
  LightSchedule Summer Design Day,        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.067,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.067,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.067,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.067,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.067,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.067,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.067,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.067,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.067,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.067,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.067,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.067,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.067,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.067,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.067,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.067,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.187,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.187,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.187,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.187,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.394,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.394,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.394,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.394,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.44,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.44,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.44,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.44,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.393,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.393,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.393,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.393,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.172,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.172,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.172,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.172,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.119,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.119,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.119,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.119,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.119,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.119,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.119,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.119,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.119,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.119,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.119,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.119,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.119,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.119,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.119,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.119,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.119,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.119,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.119,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.119,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.119,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.119,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.119,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.119,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.206,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.206,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.206,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.206,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.439,                                  !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.439,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.439,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.439,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.616,                                  !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.616,                                  !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.616,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.616,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.829,                                  !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.829,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.829,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.829,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.986,                                  !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.986,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.986,                                  !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.986,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.692,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.692,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.692,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.692,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.384,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.384,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.384,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.384,                                  !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.16,                                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.16,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.16,                                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16;                                   !- Value Until Time 96

OS:Schedule:Rule,
  {40c322c6-b584-45fe-af73-af3df90666b3}, !- Handle
  Schedule Rule 3,                        !- Name
  {eccace6a-9ff9-4689-a016-2d42d0cc6b1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09545eb2-ff51-4601-8089-254b03aaf5af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {09545eb2-ff51-4601-8089-254b03aaf5af}, !- Handle
  LightSchedule Schedule Saturday Day,    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.067,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.067,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.067,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.067,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.067,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.067,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.067,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.067,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.067,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.067,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.067,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.067,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.067,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.067,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.067,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.067,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.187,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.187,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.187,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.187,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.394,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.394,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.394,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.394,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.44,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.44,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.44,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.44,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.393,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.393,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.393,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.393,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.172,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.172,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.172,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.172,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.119,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.119,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.119,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.119,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.119,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.119,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.119,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.119,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.119,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.119,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.119,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.119,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.119,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.119,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.119,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.119,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.119,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.119,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.119,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.119,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.119,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.119,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.119,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.119,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.206,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.206,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.206,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.206,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.439,                                  !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.439,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.439,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.439,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.616,                                  !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.616,                                  !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.616,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.616,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.829,                                  !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.829,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.829,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.829,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.986,                                  !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.986,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.986,                                  !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.986,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.692,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.692,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.692,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.692,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.384,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.384,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.384,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.384,                                  !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.16,                                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.16,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.16,                                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16;                                   !- Value Until Time 96

OS:Schedule:Rule,
  {629da105-6c39-4eb1-bfbe-648215ea0134}, !- Handle
  Schedule Rule 4,                        !- Name
  {eccace6a-9ff9-4689-a016-2d42d0cc6b1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d5971bb-453d-47a0-ad91-77e77e12b960}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {5d5971bb-453d-47a0-ad91-77e77e12b960}, !- Handle
  LightSchedule Schedule Sunday Day,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.067,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.067,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.067,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.067,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.067,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.067,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.067,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.067,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.067,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.067,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.067,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.067,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.067,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.067,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.067,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.067,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.187,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.187,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.187,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.187,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.394,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.394,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.394,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.394,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.44,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.44,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.44,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.44,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.393,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.393,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.393,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.393,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.172,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.172,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.172,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.172,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.119,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.119,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.119,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.119,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.119,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.119,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.119,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.119,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.119,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.119,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.119,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.119,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.119,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.119,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.119,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.119,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.119,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.119,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.119,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.119,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.119,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.119,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.119,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.119,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.206,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.206,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.206,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.206,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.439,                                  !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.439,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.439,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.439,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.616,                                  !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.616,                                  !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.616,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.616,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.829,                                  !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.829,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.829,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.829,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.986,                                  !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.986,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.986,                                  !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.986,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.692,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.692,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.692,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.692,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.384,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.384,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.384,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.384,                                  !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.16,                                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.16,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.16,                                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16;                                   !- Value Until Time 96

OS:Schedule:Ruleset,
  {1ea06d45-c9df-405a-a392-e9be4950a50b}, !- Handle
  PeopleSchedule,                         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f9212057-386d-43fd-94f0-a2b75384e6dc}, !- Default Day Schedule Name
  {8ba55d90-318f-469c-bc7e-11a5326f22d2}, !- Summer Design Day Schedule Name
  {4a5a9c13-7a34-4bfb-ab99-b359f174a59f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9212057-386d-43fd-94f0-a2b75384e6dc}, !- Handle
  PeopleSchedule Schedule Week Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.85,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.85,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.39,                                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.39,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.39,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.25,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.25,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.25,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.25,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.25,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.25,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.25,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.52,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.52,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.52,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.52,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.87,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.87,                                   !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.87,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.87,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.87,                                   !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.87,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.87,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.87,                                   !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Day,
  {9f9c62cb-c034-49bd-84bd-bb4fbda82c69}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a5a9c13-7a34-4bfb-ab99-b359f174a59f}, !- Handle
  PeopleSchedule Winter Design Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {36d2ddef-f3ff-46fa-9a1f-5c07550ba861}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ba55d90-318f-469c-bc7e-11a5326f22d2}, !- Handle
  PeopleSchedule Summer Design Day,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.85,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.85,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.39,                                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.39,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.39,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.25,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.25,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.25,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.25,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.25,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.25,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.25,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.52,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.52,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.52,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.52,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.87,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.87,                                   !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.87,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.87,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.87,                                   !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.87,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.87,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.87,                                   !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Rule,
  {8b9808fc-5afc-4ff9-bcc7-1898e3f849db}, !- Handle
  Schedule Rule 5,                        !- Name
  {1ea06d45-c9df-405a-a392-e9be4950a50b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {034e56d5-10e5-4ed4-aa90-42937d89fdc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {034e56d5-10e5-4ed4-aa90-42937d89fdc3}, !- Handle
  PeopleSchedule Schedule Saturday Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.85,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.85,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.39,                                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.39,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.39,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.25,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.25,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.25,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.25,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.25,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.25,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.25,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.52,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.52,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.52,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.52,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.87,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.87,                                   !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.87,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.87,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.87,                                   !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.87,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.87,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.87,                                   !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Rule,
  {dbcf1d65-ed1f-4148-ae2b-61a2570e5056}, !- Handle
  Schedule Rule 6,                        !- Name
  {1ea06d45-c9df-405a-a392-e9be4950a50b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a44b20c-1356-4f81-bef3-380e3b153234}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {1a44b20c-1356-4f81-bef3-380e3b153234}, !- Handle
  PeopleSchedule Schedule Sunday Day,     !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.85,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
