  0.85,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.85,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.39,                                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.39,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.39,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.25,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.25,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.25,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.25,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.25,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.25,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.25,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.52,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.52,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.52,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.52,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.87,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.87,                                   !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.87,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.87,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.87,                                   !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.87,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.87,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.87,                                   !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Ruleset,
  {95c4c964-01ef-4acc-89ea-aa0b1f6ad234}, !- Handle
  PeopleActivitySchedule,                 !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {1d0032aa-7744-4a41-a927-163df2d0ea66}, !- Default Day Schedule Name
  {f81d5091-16fa-4fb8-a213-c87d58a653da}, !- Summer Design Day Schedule Name
  {c2a00d28-e091-4669-8be0-b0322075628d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d0032aa-7744-4a41-a927-163df2d0ea66}, !- Handle
  PeopleActivitySchedule Schedule Week Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  120,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  120,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  120,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  120,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  120,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  120,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  120,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  120,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  120,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  120,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  120,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  120,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  120,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  120,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  120,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  120,                                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  120,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  120,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  120,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  120,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  120,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  120,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  120,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  120,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  120,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  120,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  120,                                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  120,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  120,                                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  120,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  120,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  120,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  120,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  120,                                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  120,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  120,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  120,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  120,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  120,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  120,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  120,                                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  120,                                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  120,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  120,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  120,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  120,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  120,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  120,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  120,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  120,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  120,                                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  120,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  120,                                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  120,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  120,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  120,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  120,                                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  120,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  120,                                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  120,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  120,                                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  120,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  120,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  120,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  120,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  120,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  120,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  120,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  120,                                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  120,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  120,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  120,                                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  120,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  120,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  120,                                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  120,                                    !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  120,                                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  120,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  120,                                    !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  120,                                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  120,                                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  120,                                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  120,                                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  120,                                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  120,                                    !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  120,                                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  120,                                    !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  120,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  120,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  120,                                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  120,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  120,                                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  120,                                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  120,                                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  120;                                    !- Value Until Time 96

OS:Schedule:Day,
  {aed37847-799a-4314-a513-392f63ba941c}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2a00d28-e091-4669-8be0-b0322075628d}, !- Handle
  PeopleActivitySchedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {eb5d9d0b-bbe1-4ad3-87af-2278dc536202}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f81d5091-16fa-4fb8-a213-c87d58a653da}, !- Handle
  PeopleActivitySchedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  120,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  120,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  120,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  120,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  120,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  120,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  120,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  120,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  120,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  120,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  120,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  120,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  120,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  120,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  120,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  120,                                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  120,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  120,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  120,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  120,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  120,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  120,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  120,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  120,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  120,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  120,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  120,                                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  120,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  120,                                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  120,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  120,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  120,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  120,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  120,                                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  120,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  120,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  120,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  120,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  120,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  120,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  120,                                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  120,                                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  120,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  120,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  120,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  120,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  120,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  120,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  120,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  120,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  120,                                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  120,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  120,                                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  120,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  120,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  120,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  120,                                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  120,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  120,                                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  120,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  120,                                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  120,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  120,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  120,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  120,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  120,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  120,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  120,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  120,                                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  120,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  120,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  120,                                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  120,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  120,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  120,                                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  120,                                    !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  120,                                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  120,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  120,                                    !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  120,                                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  120,                                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  120,                                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  120,                                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  120,                                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  120,                                    !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  120,                                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  120,                                    !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  120,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  120,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  120,                                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  120,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  120,                                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  120,                                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  120,                                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  120;                                    !- Value Until Time 96

OS:Schedule:Rule,
  {2d220799-833f-4c02-9370-ded297e25a93}, !- Handle
  Schedule Rule 7,                        !- Name
  {95c4c964-01ef-4acc-89ea-aa0b1f6ad234}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f597cdf0-37ca-4e40-b3ca-7e60c5e03e55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f597cdf0-37ca-4e40-b3ca-7e60c5e03e55}, !- Handle
  PeopleActivitySchedule Schedule Saturday Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  120,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  120,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  120,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  120,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  120,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  120,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  120,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  120,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  120,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  120,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  120,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  120,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  120,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  120,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  120,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  120,                                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  120,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  120,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  120,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  120,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  120,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  120,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  120,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  120,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  120,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  120,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  120,                                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  120,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  120,                                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  120,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  120,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  120,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  120,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  120,                                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  120,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  120,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  120,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  120,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  120,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  120,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  120,                                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  120,                                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  120,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  120,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  120,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  120,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  120,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  120,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  120,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  120,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  120,                                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  120,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  120,                                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  120,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  120,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  120,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  120,                                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  120,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  120,                                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  120,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  120,                                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  120,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  120,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  120,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  120,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  120,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  120,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  120,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  120,                                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  120,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  120,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  120,                                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  120,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  120,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  120,                                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  120,                                    !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  120,                                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  120,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  120,                                    !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  120,                                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  120,                                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  120,                                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  120,                                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  120,                                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  120,                                    !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  120,                                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  120,                                    !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  120,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  120,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  120,                                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  120,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  120,                                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  120,                                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  120,                                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  120;                                    !- Value Until Time 96

OS:Schedule:Rule,
  {3e3474a1-4242-44d3-b7df-bd03bf7ca9e8}, !- Handle
  Schedule Rule 8,                        !- Name
  {95c4c964-01ef-4acc-89ea-aa0b1f6ad234}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf3e1631-7317-444b-a497-e43b7ab7b05f}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {bf3e1631-7317-444b-a497-e43b7ab7b05f}, !- Handle
  PeopleActivitySchedule Schedule Sunday Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  120,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  120,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  120,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  120,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  120,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  120,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  120,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  120,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  120,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  120,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  120,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  120,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  120,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  120,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  120,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  120,                                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  120,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  120,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  120,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  120,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  120,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  120,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  120,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  120,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  120,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  120,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  120,                                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  120,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  120,                                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  120,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  120,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  120,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  120,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  120,                                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  120,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  120,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  120,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  120,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  120,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  120,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  120,                                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  120,                                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  120,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  120,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  120,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  120,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  120,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  120,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  120,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  120,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  120,                                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  120,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  120,                                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  120,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  120,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  120,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  120,                                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  120,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  120,                                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  120,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  120,                                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  120,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  120,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  120,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  120,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  120,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  120,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  120,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  120,                                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  120,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  120,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  120,                                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  120,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  120,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  120,                                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  120,                                    !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  120,                                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  120,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  120,                                    !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  120,                                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  120,                                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  120,                                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  120,                                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  120,                                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  120,                                    !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  120,                                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  120,                                    !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  120,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  120,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  120,                                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  120,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  120,                                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  120,                                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  120,                                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  120;                                    !- Value Until Time 96

OS:DefaultScheduleSet,
  {40d27151-a709-4add-9d4d-f1551e8d781d}, !- Handle
  Default Schedule Set 1,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1ea06d45-c9df-405a-a392-e9be4950a50b}, !- Number of People Schedule Name
  {95c4c964-01ef-4acc-89ea-aa0b1f6ad234}, !- People Activity Level Schedule Name
  {eccace6a-9ff9-4689-a016-2d42d0cc6b1d}, !- Lighting Schedule Name
  {16a1abaf-3333-44c9-a43c-bbb0e16229bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ElectricEquipment,
  {0bccecbd-9fc8-4d62-9a2d-6b67299b3b84}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment 1, !- Name
  {f0bee396-72f0-46b6-bcdd-886ea19d7e05}, !- Electric Equipment Definition Name
  {1b0d1cef-809a-4490-b006-1df787dee5ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {f0bee396-72f0-46b6-bcdd-886ea19d7e05}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a3d223d4-810d-4cec-ad68-2886679bb1a8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights 1, !- Name
  {6ad93751-c251-47f8-9187-06ea97245999}, !- Lights Definition Name
  {1b0d1cef-809a-4490-b006-1df787dee5ed}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6ad93751-c251-47f8-9187-06ea97245999}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:People,
  {4eae165f-6992-4e66-bf02-ce811520010b}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People 1, !- Name
  {d18ab0e1-df65-4f38-b7c1-5da6e5269f23}, !- People Definition Name
  {1b0d1cef-809a-4490-b006-1df787dee5ed}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d18ab0e1-df65-4f38-b7c1-5da6e5269f23}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {06b14400-1529-4cc9-b1fd-09af1a720c41}, !- Handle
  Electric Equipment Definition 1,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4767f7b4-84bc-4179-9a09-26dd42de031b}, !- Handle
  Electric Equipment 1,                   !- Name
  {06b14400-1529-4cc9-b1fd-09af1a720c41}, !- Electric Equipment Definition Name
  {e2a78204-0f2a-4b2b-bccd-92ba2043162e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2eb9378f-2bb5-4192-9486-49c5a7c5a30f}, !- Handle
  Lights Definition 1,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {554edf3e-c99a-489e-9721-eba2b9605da6}, !- Handle
  Lights 1,                               !- Name
  {2eb9378f-2bb5-4192-9486-49c5a7c5a30f}, !- Lights Definition Name
  {e2a78204-0f2a-4b2b-bccd-92ba2043162e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {40d83235-3b88-4974-af52-e1de43109c7d}, !- Handle
  People Definition 1,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eab54af9-ae28-473d-8c3b-296b50ab630e}, !- Handle
  People 1,                               !- Name
  {40d83235-3b88-4974-af52-e1de43109c7d}, !- People Definition Name
  {e2a78204-0f2a-4b2b-bccd-92ba2043162e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {8257bfa7-c3d2-49fb-b1a5-8aa058eab236}, !- Handle
  Electric Equipment Definition 2,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c7373315-ad70-4da1-9d0a-a228c6d446c0}, !- Handle
  Electric Equipment 2,                   !- Name
  {8257bfa7-c3d2-49fb-b1a5-8aa058eab236}, !- Electric Equipment Definition Name
  {6a80f7e7-92d2-4ee3-bbb1-d066f58f0242}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {19f85663-d304-43ed-ae57-2b6af899df16}, !- Handle
  Lights Definition 2,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ac9f41a5-ce9f-4403-a228-e639ec3c0fd4}, !- Handle
  Lights 2,                               !- Name
  {19f85663-d304-43ed-ae57-2b6af899df16}, !- Lights Definition Name
  {6a80f7e7-92d2-4ee3-bbb1-d066f58f0242}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {5e68feae-591e-4def-8d9c-a27a6c380fad}, !- Handle
  People Definition 2,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ea4f8bb7-e2b1-4e6e-b28b-62fd2b6b85ec}, !- Handle
  People 2,                               !- Name
  {5e68feae-591e-4def-8d9c-a27a6c380fad}, !- People Definition Name
  {6a80f7e7-92d2-4ee3-bbb1-d066f58f0242}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {a3cc1a0d-e409-4013-84e1-c7f85526e1bb}, !- Handle
  Electric Equipment Definition 3,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9e07f5f2-5c03-4f2f-9a32-f3a6f01fa874}, !- Handle
  Electric Equipment 3,                   !- Name
  {a3cc1a0d-e409-4013-84e1-c7f85526e1bb}, !- Electric Equipment Definition Name
  {50b2d927-713c-48da-be37-3668597bf75c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {60c13b3b-3f96-4a74-ba51-4b0579ea8823}, !- Handle
  Lights Definition 3,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1b0e1d4b-5198-45ad-a7f4-0e205f2a13f6}, !- Handle
  Lights 3,                               !- Name
  {60c13b3b-3f96-4a74-ba51-4b0579ea8823}, !- Lights Definition Name
  {50b2d927-713c-48da-be37-3668597bf75c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {14ad5a91-b5b4-4f7b-b70a-d7d7665a6749}, !- Handle
  People Definition 3,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fb749884-5390-49da-851a-7b0a964b2c17}, !- Handle
  People 3,                               !- Name
  {14ad5a91-b5b4-4f7b-b70a-d7d7665a6749}, !- People Definition Name
  {50b2d927-713c-48da-be37-3668597bf75c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {0e6c7a2b-1532-475f-95d5-00b8cb3be032}, !- Handle
  Electric Equipment Definition 4,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ad6bab74-725c-4427-bb89-52865f0c608f}, !- Handle
  Electric Equipment 4,                   !- Name
  {0e6c7a2b-1532-475f-95d5-00b8cb3be032}, !- Electric Equipment Definition Name
  {4674d1ea-c1ed-495e-b340-1199b0e62685}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {53d267aa-e9fa-4e6a-bcd8-5d0c2e42d79d}, !- Handle
  Lights Definition 4,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dc1354af-5e3c-420b-af7e-8aefdca9f458}, !- Handle
  Lights 4,                               !- Name
  {53d267aa-e9fa-4e6a-bcd8-5d0c2e42d79d}, !- Lights Definition Name
  {4674d1ea-c1ed-495e-b340-1199b0e62685}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {f4a0acc8-c6ec-481b-a05c-3aa335f2330a}, !- Handle
  People Definition 4,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a8635beb-74bf-4193-a2d3-adb2c37cf183}, !- Handle
  People 4,                               !- Name
  {f4a0acc8-c6ec-481b-a05c-3aa335f2330a}, !- People Definition Name
  {4674d1ea-c1ed-495e-b340-1199b0e62685}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {48d30380-7002-4970-8f67-818ea929e15b}, !- Handle
  Electric Equipment Definition 5,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2221cc8c-dda5-485e-9dc9-7939869bcbc7}, !- Handle
  Electric Equipment 5,                   !- Name
  {48d30380-7002-4970-8f67-818ea929e15b}, !- Electric Equipment Definition Name
  {b15bc108-04c0-4109-ad8e-aa1a115cdbb3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {10eee07f-e85d-472b-bff0-87ba0ed4dd4f}, !- Handle
  Lights Definition 5,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1ba874d3-92f1-4576-a642-757f70139967}, !- Handle
  Lights 5,                               !- Name
  {10eee07f-e85d-472b-bff0-87ba0ed4dd4f}, !- Lights Definition Name
  {b15bc108-04c0-4109-ad8e-aa1a115cdbb3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {4a84eaf1-4d4a-4dbb-93a6-b41302296a75}, !- Handle
  People Definition 5,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d1158a9d-1834-42ad-8b12-122fbbca281a}, !- Handle
  People 5,                               !- Name
  {4a84eaf1-4d4a-4dbb-93a6-b41302296a75}, !- People Definition Name
  {b15bc108-04c0-4109-ad8e-aa1a115cdbb3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {69cf01d1-792e-4575-b2c5-62a2c61f2147}, !- Handle
  Electric Equipment Definition 6,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0f5945f8-0568-4919-adb1-ac590bd1c351}, !- Handle
  Electric Equipment 6,                   !- Name
  {69cf01d1-792e-4575-b2c5-62a2c61f2147}, !- Electric Equipment Definition Name
  {0409bdce-d5db-4381-b52d-fe5f41361fee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9e3c9d26-5378-4e98-b50c-f54d999c9628}, !- Handle
  Lights Definition 6,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2c78ec71-5119-4628-b918-ab00497fb029}, !- Handle
  Lights 6,                               !- Name
  {9e3c9d26-5378-4e98-b50c-f54d999c9628}, !- Lights Definition Name
  {0409bdce-d5db-4381-b52d-fe5f41361fee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {cf86e7f0-f485-4b41-9c03-d72d8bac964a}, !- Handle
  People Definition 6,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {78821551-2e3f-42c1-9029-b51cdade7da7}, !- Handle
  People 6,                               !- Name
  {cf86e7f0-f485-4b41-9c03-d72d8bac964a}, !- People Definition Name
  {0409bdce-d5db-4381-b52d-fe5f41361fee}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {af4140ad-1a60-4bfa-873d-f3718b018de6}, !- Handle
  Electric Equipment Definition 7,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {830b7ac3-0c06-4ea6-9549-78d4abb02635}, !- Handle
  Electric Equipment 7,                   !- Name
  {af4140ad-1a60-4bfa-873d-f3718b018de6}, !- Electric Equipment Definition Name
  {d1df4eb1-6afb-4066-be86-1722b0384fc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {00291b96-1a17-455f-a04b-6e4d7c4ccde4}, !- Handle
  Lights Definition 7,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e08cea4e-d82e-4d2e-95cb-062bca32e647}, !- Handle
  Lights 7,                               !- Name
  {00291b96-1a17-455f-a04b-6e4d7c4ccde4}, !- Lights Definition Name
  {d1df4eb1-6afb-4066-be86-1722b0384fc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {e8770ad1-64ef-47b8-94e9-81bacb2018f7}, !- Handle
  People Definition 7,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {42c981a5-9c07-411a-a437-7b44df074a79}, !- Handle
  People 7,                               !- Name
  {e8770ad1-64ef-47b8-94e9-81bacb2018f7}, !- People Definition Name
  {d1df4eb1-6afb-4066-be86-1722b0384fc3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {fec94edf-e761-489a-8b8e-9d51dd978513}, !- Handle
  Electric Equipment Definition 8,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c8f9b209-19ca-41a3-883a-446b93162bdc}, !- Handle
  Electric Equipment 8,                   !- Name
  {fec94edf-e761-489a-8b8e-9d51dd978513}, !- Electric Equipment Definition Name
  {ae467d0b-1648-4bf2-afcd-410513cc5be7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fae7ab41-0592-483e-8fb5-3fbc1dd125cd}, !- Handle
  Lights Definition 8,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2a0d70ad-b3c9-4a2e-96e9-d3094835f6fc}, !- Handle
  Lights 8,                               !- Name
  {fae7ab41-0592-483e-8fb5-3fbc1dd125cd}, !- Lights Definition Name
  {ae467d0b-1648-4bf2-afcd-410513cc5be7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {a1d50194-b1f8-41e1-a498-9fb9f5b1cd53}, !- Handle
  People Definition 8,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cdc1732c-94fe-4279-80b5-3071fe60ba8a}, !- Handle
  People 8,                               !- Name
  {a1d50194-b1f8-41e1-a498-9fb9f5b1cd53}, !- People Definition Name
  {ae467d0b-1648-4bf2-afcd-410513cc5be7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {f72bffa6-e83f-493b-a072-e70dff501e8f}, !- Handle
  Electric Equipment Definition 9,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6b66f1da-5a33-4dd8-b4ee-074212450572}, !- Handle
  Electric Equipment 9,                   !- Name
  {f72bffa6-e83f-493b-a072-e70dff501e8f}, !- Electric Equipment Definition Name
  {68da1f8b-b337-4f65-93d3-1070c076d425}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b482f62c-7562-48aa-b10f-8fc5249c2b36}, !- Handle
  Lights Definition 9,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7716d8bd-ac72-4a66-94c1-d59074539cf2}, !- Handle
  Lights 9,                               !- Name
  {b482f62c-7562-48aa-b10f-8fc5249c2b36}, !- Lights Definition Name
  {68da1f8b-b337-4f65-93d3-1070c076d425}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {96280d75-5f13-47f5-b7c1-e6f79916baba}, !- Handle
  People Definition 9,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7760cd9b-8dff-4963-8144-d7f28ca996c6}, !- Handle
  People 9,                               !- Name
  {96280d75-5f13-47f5-b7c1-e6f79916baba}, !- People Definition Name
  {68da1f8b-b337-4f65-93d3-1070c076d425}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c900dd5a-7c56-4191-9e4d-7b6e6a8de27d}, !- Handle
  HVACSched,                              !- Name
  ,                                       !- Schedule Type Limits Name
  {4e4eed3c-d1a4-40c0-89b0-f2ba01a2df34}, !- Default Day Schedule Name
  {d4eddd8a-451f-4bd2-925b-1f44814bc8b8}, !- Summer Design Day Schedule Name
  {eff5776c-490b-4748-acd9-2ad77531d228}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e4eed3c-d1a4-40c0-89b0-f2ba01a2df34}, !- Handle
  HVACSched Schedule Week Day,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  1,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  1,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  1,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  1,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  1,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  1,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  1,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  1,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  1,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  1,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  1,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  1,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  1,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  1,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  1,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  1,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  1,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  1,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  1,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  1,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  1,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  1,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  1,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  1,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  1,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  1,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  1,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  1,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  1,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  1,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  1,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  1,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  1,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  1,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  1,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  1,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  1,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  1,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  1,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  1,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  1,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  1,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  1,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Day,
  {4ae21f44-e970-41a4-9f21-350582383544}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eff5776c-490b-4748-acd9-2ad77531d228}, !- Handle
  HVACSched Winter Design Day,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {603b6a2a-2f17-45df-8a7d-ee019721dd0a}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4eddd8a-451f-4bd2-925b-1f44814bc8b8}, !- Handle
  HVACSched Summer Design Day,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  1,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  1,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  1,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  1,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  1,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  1,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  1,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  1,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  1,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  1,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  1,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  1,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  1,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  1,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  1,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  1,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  1,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  1,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  1,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  1,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  1,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  1,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  1,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  1,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  1,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  1,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  1,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  1,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  1,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  1,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  1,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  1,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  1,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  1,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  1,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  1,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  1,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  1,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  1,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  1,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  1,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  1,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  1,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Rule,
  {44d185a0-e07e-485e-ae9b-f8b742dc08ed}, !- Handle
  Schedule Rule 9,                        !- Name
  {c900dd5a-7c56-4191-9e4d-7b6e6a8de27d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89625bd3-49a6-42a8-ade5-152b167596d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {89625bd3-49a6-42a8-ade5-152b167596d0}, !- Handle
  HVACSched Schedule Saturday Day,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  1,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  1,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  1,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  1,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  1,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  1,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  1,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  1,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  1,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  1,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  1,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  1,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  1,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  1,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  1,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  1,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  1,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  1,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  1,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  1,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  1,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  1,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  1,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  1,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  1,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  1,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  1,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  1,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  1,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  1,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  1,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  1,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  1,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  1,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  1,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  1,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  1,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  1,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  1,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  1,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  1,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  1,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  1,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Rule,
  {a43f0ce5-c1d9-44f3-afdd-9a181816c68b}, !- Handle
  Schedule Rule 10,                       !- Name
  {c900dd5a-7c56-4191-9e4d-7b6e6a8de27d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0d78292-9f7a-4f3b-98f4-556b73ddba42}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {c0d78292-9f7a-4f3b-98f4-556b73ddba42}, !- Handle
  HVACSched Schedule Sunday Day,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  1,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  1,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  1,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  1,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  1,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  1,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  1,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  1,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  1,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  1,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  1,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  1,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  1,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  1,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  1,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  1,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  1,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  1,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  1,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  1,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  1,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  1,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  1,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  1,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  1,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  1,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  1,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  1,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  1,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  1,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  1,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  1,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  1,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  1,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  1,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  1,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  1,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  1,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  1,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  1,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  1,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  1,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  1,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:WindowMaterial:Blind,
  {2e085d9a-255d-43b1-883c-a05d4e2f19da}, !- Handle
  Window Material Blind 2,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {50bfa399-b586-4094-89d7-8bfe915c783a}, !- Handle
  Sub Surface 1 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2e085d9a-255d-43b1-883c-a05d4e2f19da}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {d29e7c38-6fb1-4552-81c6-87f464e9f27a}, !- Handle
  Sub Surface 3 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2e085d9a-255d-43b1-883c-a05d4e2f19da}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {65c16ef6-568f-47cd-8dae-49e58a965ba4}, !- Handle
  Sub Surface 2 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2e085d9a-255d-43b1-883c-a05d4e2f19da}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {8fcba890-56ee-49ab-8840-0b9c2b0a5781}, !- Handle
  Sub Surface 4 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2e085d9a-255d-43b1-883c-a05d4e2f19da}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {b6bdd8dd-e198-4393-a461-2e55b986cfab}, !- Handle
  Sub Surface 8 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2e085d9a-255d-43b1-883c-a05d4e2f19da}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {2709f84f-d8a7-4e75-bb7e-c291c778c578}, !- Handle
  Sub Surface 6 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2e085d9a-255d-43b1-883c-a05d4e2f19da}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {96f12ea8-69ac-4b70-8018-c999ab058d37}, !- Handle
  Sub Surface 5 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2e085d9a-255d-43b1-883c-a05d4e2f19da}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {be91c770-d4c6-4d50-b742-47c28320fd9b}, !- Handle
  Sub Surface 7 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2e085d9a-255d-43b1-883c-a05d4e2f19da}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:Schedule:Ruleset,
  {5b14a61c-7144-4675-bb2e-4c180b068f69}, !- Handle
  AlwaysOnInfitration,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {db47a45d-24ee-4c1e-bb4e-c5e71c7b4509}, !- Default Day Schedule Name
  {f0bc56af-62c6-4cc7-9fbf-489793bc61f3}, !- Summer Design Day Schedule Name
  {a8a88bb4-8c5e-4f68-82b7-08881c61fc8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db47a45d-24ee-4c1e-bb4e-c5e71c7b4509}, !- Handle
  AlwaysOnInfitration Schedule Week Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2ddcefe6-00c9-44ef-b5b9-a43df3d14df0}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8a88bb4-8c5e-4f68-82b7-08881c61fc8f}, !- Handle
  AlwaysOnInfitration Winter Design Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {35fbf5fb-259d-45af-b244-6542233834a0}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0bc56af-62c6-4cc7-9fbf-489793bc61f3}, !- Handle
  AlwaysOnInfitration Summer Design Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SpaceInfiltration:DesignFlowRate,
  {fccf0efe-184b-48cb-a751-ceaa6e486d23}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {1b0d1cef-809a-4490-b006-1df787dee5ed}, !- Space or SpaceType Name
  {5b14a61c-7144-4675-bb2e-4c180b068f69}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a57fb43-2896-4a05-8d8b-e52cfc4f5b8e}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {e2a78204-0f2a-4b2b-bccd-92ba2043162e}, !- Space or SpaceType Name
  {5b14a61c-7144-4675-bb2e-4c180b068f69}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d4f642d-0bba-4cf7-94b3-45a758ed4f5b}, !- Handle
  Space Infiltration Design Flow Rate 3,  !- Name
  {6a80f7e7-92d2-4ee3-bbb1-d066f58f0242}, !- Space or SpaceType Name
  {5b14a61c-7144-4675-bb2e-4c180b068f69}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8c08cba-501e-4c20-9def-4d41fee7e054}, !- Handle
  Space Infiltration Design Flow Rate 4,  !- Name
  {50b2d927-713c-48da-be37-3668597bf75c}, !- Space or SpaceType Name
  {5b14a61c-7144-4675-bb2e-4c180b068f69}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57b88689-7a75-4855-9edc-32fd54125168}, !- Handle
  Space Infiltration Design Flow Rate 5,  !- Name
  {4674d1ea-c1ed-495e-b340-1199b0e62685}, !- Space or SpaceType Name
  {5b14a61c-7144-4675-bb2e-4c180b068f69}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ce85cce-27c6-4d31-a698-478ae66dfb2b}, !- Handle
  Space Infiltration Design Flow Rate 6,  !- Name
  {b15bc108-04c0-4109-ad8e-aa1a115cdbb3}, !- Space or SpaceType Name
  {5b14a61c-7144-4675-bb2e-4c180b068f69}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {102483fa-4bb3-4427-8db2-63d8f9b85be9}, !- Handle
  Space Infiltration Design Flow Rate 7,  !- Name
  {0409bdce-d5db-4381-b52d-fe5f41361fee}, !- Space or SpaceType Name
  {5b14a61c-7144-4675-bb2e-4c180b068f69}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {321bed22-db21-4d72-90ef-c0630c249b7d}, !- Handle
  Space Infiltration Design Flow Rate 8,  !- Name
  {d1df4eb1-6afb-4066-be86-1722b0384fc3}, !- Space or SpaceType Name
  {5b14a61c-7144-4675-bb2e-4c180b068f69}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a24f087a-3e42-406b-aef8-74046f0c6d75}, !- Handle
  Space Infiltration Design Flow Rate 9,  !- Name
  {ae467d0b-1648-4bf2-afcd-410513cc5be7}, !- Space or SpaceType Name
  {5b14a61c-7144-4675-bb2e-4c180b068f69}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2421184e-6260-47de-81fe-424d9fabe9e0}, !- Handle
  Space Infiltration Design Flow Rate 10, !- Name
  {68da1f8b-b337-4f65-93d3-1070c076d425}, !- Space or SpaceType Name
  {5b14a61c-7144-4675-bb2e-4c180b068f69}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {d187c5d4-9f57-45b9-8432-5c4c0fc2bcab}, !- Handle
  Story 2 East Perimeter Space daylighting control, !- Name
  {e2a78204-0f2a-4b2b-bccd-92ba2043162e}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  7.5,                                    !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {aa8991bf-b2f6-4060-9384-a9a524309fec}, !- Handle
  Story 2 South Perimeter Space daylighting control, !- Name
  {6a80f7e7-92d2-4ee3-bbb1-d066f58f0242}, !- Space Name
  12.5,                                   !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {71665a1d-18aa-490f-abac-7ef98a19fbf3}, !- Handle
  Story 1 West Perimeter Space daylighting control, !- Name
  {50b2d927-713c-48da-be37-3668597bf75c}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {275dd407-514d-496d-8a52-35b0f6fd0a90}, !- Handle
  Story 1 North Perimeter Space daylighting control, !- Name
  {4674d1ea-c1ed-495e-b340-1199b0e62685}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {d72fce13-621c-482a-8fce-7dcfac0285e9}, !- Handle
  Story 2 West Perimeter Space daylighting control, !- Name
  {b15bc108-04c0-4109-ad8e-aa1a115cdbb3}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {f843ad26-0275-4db6-93e3-a7c9c3d0926f}, !- Handle
  Story 1 South Perimeter Space daylighting control, !- Name
  {d1df4eb1-6afb-4066-be86-1722b0384fc3}, !- Space Name
  12.5,                                   !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {a5ca7530-33e5-4eb4-8e73-49f0be780d60}, !- Handle
  Story 1 East Perimeter Space daylighting control, !- Name
  {ae467d0b-1648-4bf2-afcd-410513cc5be7}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  7.5,                                    !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {d212bd1c-3944-4c5a-8eff-f4906a0a7180}, !- Handle
  Story 2 North Perimeter Space daylighting control, !- Name
  {68da1f8b-b337-4f65-93d3-1070c076d425}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Schedule:Ruleset,
  {f6ebe6d6-c10d-4cea-b98b-3854a98f0bad}, !- Handle
  CoolingTempSchedule,                    !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {be0e5719-0d7c-4012-9ea0-77ac8e9e9311}, !- Default Day Schedule Name
  {2a217650-1ff0-49da-a58d-72378287e281}, !- Summer Design Day Schedule Name
  {1618dd20-a535-4252-8b44-9ba2c36426cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be0e5719-0d7c-4012-9ea0-77ac8e9e9311}, !- Handle
  CoolingTempSchedule Schedule Week Day,  !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  200,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  200,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  200,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  200,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  200,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  200,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  200,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  200,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  200,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  200,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  200,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  200,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  200,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  200,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  200,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  200,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  200,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  200,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  200,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  200,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  200,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  200,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  200,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  200;                                    !- Value Until Time 24

OS:Schedule:Day,
  {fd9abbb7-a81d-4738-bc2b-97aa2c27c469}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1618dd20-a535-4252-8b44-9ba2c36426cd}, !- Handle
  CoolingTempSchedule Winter Design Day,  !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  200,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  200,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  200,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  200,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  200,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  200,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  200,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  200,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  200,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  200,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  200,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  200,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  200,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  200,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  200,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  200,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  200,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  200,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  200,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  200,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  200,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  200,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  200,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  200;                                    !- Value Until Time 24

OS:Schedule:Day,
  {6aa958ce-a2cb-46c4-aaed-2036af71b7b4}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a217650-1ff0-49da-a58d-72378287e281}, !- Handle
  CoolingTempSchedule Summer Design Day,  !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  200,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  200,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  200,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  200,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  200,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  200,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  200,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  200,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  200,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  200,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  200,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  200,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  200,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  200,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  200,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  200,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  200,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  200,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  200,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  200,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  200,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  200,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  200,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  200;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {1fbfc705-47d0-4c43-9b90-d9e1d33e37e3}, !- Handle
  HeatingTempSchedule,                    !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {7a468c58-a09a-489d-9ae1-d7ede8d46eca}, !- Default Day Schedule Name
  {ce3dce40-2923-4b93-be0c-faf3ca5fd37f}, !- Summer Design Day Schedule Name
  {98baeb9c-8694-4715-86d0-32fbfbef70b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a468c58-a09a-489d-9ae1-d7ede8d46eca}, !- Handle
  HeatingTempSchedule Schedule Week Day,  !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {cef8e445-c55d-489b-8542-2034e73c6b81}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98baeb9c-8694-4715-86d0-32fbfbef70b5}, !- Handle
  HeatingTempSchedule Winter Design Day,  !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {9b6617ea-1851-46d1-a0df-34cfeca3fc3e}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce3dce40-2923-4b93-be0c-faf3ca5fd37f}, !- Handle
  HeatingTempSchedule Summer Design Day,  !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {ca119777-0c03-4759-bd57-b774ffe6c484}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {1fbfc705-47d0-4c43-9b90-d9e1d33e37e3}, !- Heating Setpoint Temperature Schedule Name
  {f6ebe6d6-c10d-4cea-b98b-3854a98f0bad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a7dca88-2624-45f4-9d94-aef7cc9541b3}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {1fbfc705-47d0-4c43-9b90-d9e1d33e37e3}, !- Heating Setpoint Temperature Schedule Name
  {f6ebe6d6-c10d-4cea-b98b-3854a98f0bad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6bdea794-d378-4ffd-b799-c26d30eeab0b}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {1fbfc705-47d0-4c43-9b90-d9e1d33e37e3}, !- Heating Setpoint Temperature Schedule Name
  {f6ebe6d6-c10d-4cea-b98b-3854a98f0bad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e81445d-9775-45f8-a3b5-1ee8f8ab1f75}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {1fbfc705-47d0-4c43-9b90-d9e1d33e37e3}, !- Heating Setpoint Temperature Schedule Name
  {f6ebe6d6-c10d-4cea-b98b-3854a98f0bad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34db0029-a6a9-4847-bafb-31419d5d4a54}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {1fbfc705-47d0-4c43-9b90-d9e1d33e37e3}, !- Heating Setpoint Temperature Schedule Name
  {f6ebe6d6-c10d-4cea-b98b-3854a98f0bad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a69f602-80be-42d5-a1f5-7bba4c91f786}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {1fbfc705-47d0-4c43-9b90-d9e1d33e37e3}, !- Heating Setpoint Temperature Schedule Name
  {f6ebe6d6-c10d-4cea-b98b-3854a98f0bad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1c9976c-26ed-494c-b497-582cf9f36262}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {1fbfc705-47d0-4c43-9b90-d9e1d33e37e3}, !- Heating Setpoint Temperature Schedule Name
  {f6ebe6d6-c10d-4cea-b98b-3854a98f0bad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3082978-1427-4650-8482-46ea4d4ed01f}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {1fbfc705-47d0-4c43-9b90-d9e1d33e37e3}, !- Heating Setpoint Temperature Schedule Name
  {f6ebe6d6-c10d-4cea-b98b-3854a98f0bad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd0d32f6-cc91-4507-8a64-fd1c1982bf66}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {1fbfc705-47d0-4c43-9b90-d9e1d33e37e3}, !- Heating Setpoint Temperature Schedule Name
  {f6ebe6d6-c10d-4cea-b98b-3854a98f0bad}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed1ce750-bec0-44e8-bdc0-f2654c6cf172}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {1fbfc705-47d0-4c43-9b90-d9e1d33e37e3}, !- Heating Setpoint Temperature Schedule Name
  {f6ebe6d6-c10d-4cea-b98b-3854a98f0bad}; !- Cooling Setpoint Temperature Schedule Name

