
OS:Version,
  {0f20289d-c9f3-4775-8548-e6b6a77e899a}, !- Handle
  2.5.0;                                  !- Version Identifier

OS:WeatherFile,
  {f3d36bb9-ba70-42b0-b854-a2bbd00d06c9}, !- Handle
  STUTTGART,                              !- City
  -,                                      !- State Province Region
  DEU,                                    !- Country
  IWEC Data,                              !- Data Source
  107380,                                 !- WMO Number
  48.68,                                  !- Latitude {deg}
  9.22,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  419,                                    !- Elevation {m}
  file:///C:/Lokale Ablage/git_GenSimEPlus_gitgui/Wetter/DEU_Stuttgart.107380_IWEC.epw, !- Url
  1828C7C7;                               !- Checksum

OS:Site,
  {a6a01d25-c72a-42b0-ad3d-906ee79700db}, !- Handle
  STUTTGART_-_DEU,                        !- Name
  48.68,                                  !- Latitude {deg}
  9.22,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  419,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:Building,
  {1606222f-000b-4b23-80af-6ca8b9c9439a}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Output:Meter,
  {e93b2391-ed6c-43ee-be88-37e546418360}, !- Handle
  DistrictHeating:Facility,               !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {0b58f2fc-2d8f-42a8-b0f1-37ae01347608}, !- Handle
  DistrictCooling:Facility,               !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {decd8928-efbd-4e07-bcbd-de0d1992a12d}, !- Handle
  InteriorLights:Electricity,             !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {e1b1604b-8421-492e-a80f-28724c978593}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {29f3d4b7-5d3d-44a5-bed4-5b60cd9fa26a}, !- Handle
  ElectricityProduced:Plant,              !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {9e43ad6c-5646-4df7-8b1a-8b36eaa38266}, !- Handle
  Electricity:Facility,                   !- Name
  Timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {283f1b95-8a0f-4650-87e0-911d956c4e9b}, !- Handle
  Photovoltaic:ElectricityProduced,       !- Name
  Timestep;                               !- Reporting Frequency

OS:Timestep,
  {f62c50f2-826c-4608-ae80-e4d34f01153b}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:BuildingStory,
  {6902bc9e-7758-4bd0-801a-b471e6b635b8}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {591eba1d-37c9-4550-a09f-6549ec9f6ede}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {ea9cf4c8-1c37-4ddd-b603-f36357ca9125}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6902bc9e-7758-4bd0-801a-b471e6b635b8}, !- Building Story Name
  {1d5a929e-e837-427f-b8fe-ed327462e155}; !- Thermal Zone Name

OS:Surface,
  {8c320524-fd9b-4458-b1ae-ad8a7ec1cc7a}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {4e2914fe-ec97-4188-8574-c61e205caac5}, !- Construction Name
  {591eba1d-37c9-4550-a09f-6549ec9f6ede}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88972fe9-b2f4-4abe-91d8-afd259b64e2a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {f3fd63a0-84c1-4653-83cf-55e990b949c6}, !- Construction Name
  {591eba1d-37c9-4550-a09f-6549ec9f6ede}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af53f85-e1b6-4fd4-a898-b01afa100dd8}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {591eba1d-37c9-4550-a09f-6549ec9f6ede}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f3da102-df4e-433a-b108-7760671fdc75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 20, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {facf0162-7586-4811-890f-d48e27070500}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {591eba1d-37c9-4550-a09f-6549ec9f6ede}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd3b9961-2a69-4606-a1ed-ab156cdd78d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 20, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec9f40b-cbe6-4cab-be43-b730b318d217}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {591eba1d-37c9-4550-a09f-6549ec9f6ede}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {408c22cf-f425-43d2-9316-426b1da2d4e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac8aa019-2c9c-45bd-aa09-7107377971bf}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {591eba1d-37c9-4550-a09f-6549ec9f6ede}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7cdeac3-15ab-4a2f-87d0-fb171c5191a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 20, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77c8beb3-b510-4ed4-86f0-98c564261a71}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {ea9cf4c8-1c37-4ddd-b603-f36357ca9125}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  20,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6902bc9e-7758-4bd0-801a-b471e6b635b8}, !- Building Story Name
  {347a04fb-48d7-4d3d-ad1c-01a9307e238c}; !- Thermal Zone Name

OS:Surface,
  {cffe782a-54dc-4eda-a449-7824d0cd4e6e}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {4e2914fe-ec97-4188-8574-c61e205caac5}, !- Construction Name
  {77c8beb3-b510-4ed4-86f0-98c564261a71}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e71f1086-0510-4d69-b39f-c41dcd7485b5}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {f3fd63a0-84c1-4653-83cf-55e990b949c6}, !- Construction Name
  {77c8beb3-b510-4ed4-86f0-98c564261a71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc4bb72d-0799-444e-87ad-02f006483a7d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {77c8beb3-b510-4ed4-86f0-98c564261a71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14100855-6f3d-44c8-abf4-4c451551d746}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5b59cc7-4539-4214-9dcb-7e9096588c01}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {77c8beb3-b510-4ed4-86f0-98c564261a71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83494240-2b3a-4371-9e93-3cf3a56ea30d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f3da102-df4e-433a-b108-7760671fdc75}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {77c8beb3-b510-4ed4-86f0-98c564261a71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3af53f85-e1b6-4fd4-a898-b01afa100dd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {076482fa-0930-441f-a79c-65602edabf09}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {77c8beb3-b510-4ed4-86f0-98c564261a71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8732d9f8-78be-4318-97ad-21974c8f4b30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 3,                               !- X,Y,Z Vertex 3 {m}
  -5, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d7465f6-6f20-4071-ae54-902e16005d34}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {ea9cf4c8-1c37-4ddd-b603-f36357ca9125}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  5,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6902bc9e-7758-4bd0-801a-b471e6b635b8}, !- Building Story Name
  {5495ab52-feaa-4474-9089-d6e059c33ad8}; !- Thermal Zone Name

OS:Surface,
  {ae6b5747-6798-42da-962d-e83c4f629ec7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {4e2914fe-ec97-4188-8574-c61e205caac5}, !- Construction Name
  {2d7465f6-6f20-4071-ae54-902e16005d34}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 20, 0,                               !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38262ce2-f231-4802-ba11-7e852b24318a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {f3fd63a0-84c1-4653-83cf-55e990b949c6}, !- Construction Name
  {2d7465f6-6f20-4071-ae54-902e16005d34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 3,                               !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 20, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb220359-5cef-4ee1-a3e5-6191e6f550b6}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {2d7465f6-6f20-4071-ae54-902e16005d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aab3d22-d97f-449c-a1df-0c64a05f0a9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6042a059-749a-4414-a979-d8c994ca9f33}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {2d7465f6-6f20-4071-ae54-902e16005d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2583fb-f87c-4b86-9252-f2f703a6a895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14100855-6f3d-44c8-abf4-4c451551d746}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {2d7465f6-6f20-4071-ae54-902e16005d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc4bb72d-0799-444e-87ad-02f006483a7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 20, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00276952-acba-4d43-8908-8c97b182ca71}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {2d7465f6-6f20-4071-ae54-902e16005d34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7b76f6f-ca86-4c12-90db-185bf998d03f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  5, -5, 3,                               !- X,Y,Z Vertex 3 {m}
  5, 20, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e780a2f0-20d8-45b9-81c5-af8a3352afad}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {ea9cf4c8-1c37-4ddd-b603-f36357ca9125}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6902bc9e-7758-4bd0-801a-b471e6b635b8}, !- Building Story Name
  {440ae27b-05e9-4b3f-a7c0-f6b2c882fc5b}; !- Thermal Zone Name

OS:Surface,
  {e959ef89-54f2-4b46-87e5-e8335241b26e}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {4e2914fe-ec97-4188-8574-c61e205caac5}, !- Construction Name
  {e780a2f0-20d8-45b9-81c5-af8a3352afad}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  20, 5, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7722ed7a-1219-42dd-976a-48b2a3cb1b4a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {f3fd63a0-84c1-4653-83cf-55e990b949c6}, !- Construction Name
  {e780a2f0-20d8-45b9-81c5-af8a3352afad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {408c22cf-f425-43d2-9316-426b1da2d4e2}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {e780a2f0-20d8-45b9-81c5-af8a3352afad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ec9f40b-cbe6-4cab-be43-b730b318d217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd981900-4cf5-4ae5-bbd6-93bea60594db}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {e780a2f0-20d8-45b9-81c5-af8a3352afad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d66b5c1c-a044-46f2-8aa7-20d54a9db1bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aab3d22-d97f-449c-a1df-0c64a05f0a9e}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {e780a2f0-20d8-45b9-81c5-af8a3352afad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb220359-5cef-4ee1-a3e5-6191e6f550b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {588e1b58-8eff-4615-a322-731ead109e7d}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {e780a2f0-20d8-45b9-81c5-af8a3352afad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15d07142-b2a5-4a23-bd83-23311088c601}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 5, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  25, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {403243d5-4bd7-4338-b2b1-a9b4bc2f9ab9}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {ea9cf4c8-1c37-4ddd-b603-f36357ca9125}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  5,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6902bc9e-7758-4bd0-801a-b471e6b635b8}, !- Building Story Name
  {88972fe2-572f-4c05-8974-4c3e56a33a9d}; !- Thermal Zone Name

OS:Surface,
  {a102b3f5-c329-4d48-83d9-2887b3708189}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {4e2914fe-ec97-4188-8574-c61e205caac5}, !- Construction Name
  {403243d5-4bd7-4338-b2b1-a9b4bc2f9ab9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd3b9961-2a69-4606-a1ed-ab156cdd78d0}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {403243d5-4bd7-4338-b2b1-a9b4bc2f9ab9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {facf0162-7586-4811-890f-d48e27070500}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83494240-2b3a-4371-9e93-3cf3a56ea30d}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {403243d5-4bd7-4338-b2b1-a9b4bc2f9ab9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5b59cc7-4539-4214-9dcb-7e9096588c01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  15, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2583fb-f87c-4b86-9252-f2f703a6a895}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {403243d5-4bd7-4338-b2b1-a9b4bc2f9ab9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6042a059-749a-4414-a979-d8c994ca9f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d66b5c1c-a044-46f2-8aa7-20d54a9db1bb}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {403243d5-4bd7-4338-b2b1-a9b4bc2f9ab9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd981900-4cf5-4ae5-bbd6-93bea60594db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {775ddc30-1604-41fc-b53b-cc7ddb1fffd2}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {403243d5-4bd7-4338-b2b1-a9b4bc2f9ab9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d8596ca-4a9f-4570-91f4-1957737c51f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {46d4be63-00c6-4cbe-b8da-7fab65d73b3f}, !- Handle
  Story 2,                                !- Name
  3,                                      !- Nominal Z Coordinate {m}
  3,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {787f7532-3f6b-4a21-878f-45cb783c2de6}, !- Handle
  Story 2 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {ea9cf4c8-1c37-4ddd-b603-f36357ca9125}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {46d4be63-00c6-4cbe-b8da-7fab65d73b3f}, !- Building Story Name
  {7f1d056c-2692-4f40-87be-c0fe1a459177}; !- Thermal Zone Name

OS:Surface,
  {e7cdeac3-15ab-4a2f-87d0-fb171c5191a6}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {787f7532-3f6b-4a21-878f-45cb783c2de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac8aa019-2c9c-45bd-aa09-7107377971bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ed66833-0cb9-4c2b-9af2-e616f4439fcf}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {f3fd63a0-84c1-4653-83cf-55e990b949c6}, !- Construction Name
  {787f7532-3f6b-4a21-878f-45cb783c2de6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 25, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba59b71-40de-4072-a6c2-ad15c99c1141}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {787f7532-3f6b-4a21-878f-45cb783c2de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5ab5f78-7577-4049-a557-300218acc97b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 20, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 25, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d071500a-af6d-41bb-8592-55ed7ff159c0}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {787f7532-3f6b-4a21-878f-45cb783c2de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54d281fe-4435-40c1-9237-7df36d48b373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 20, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c158ccb5-f424-46eb-9737-0163254ac719}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {787f7532-3f6b-4a21-878f-45cb783c2de6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1a70b7-a9f0-4d2e-a252-1817d1c8d6d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f2acb50-5074-4598-a5dd-97eb2da10448}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {53c6c1df-f505-4537-97ff-a0af1419e95c}, !- Construction Name
  {787f7532-3f6b-4a21-878f-45cb783c2de6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 20, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 25, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0ea4b6d2-9b27-4ee9-bf84-8dcd036fb6e2}, !- Handle
  Story 2 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {ea9cf4c8-1c37-4ddd-b603-f36357ca9125}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  20,                                     !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {46d4be63-00c6-4cbe-b8da-7fab65d73b3f}, !- Building Story Name
  {6dd3db56-15b4-49a6-b624-d5f9f82edd40}; !- Thermal Zone Name

OS:Surface,
  {8732d9f8-78be-4318-97ad-21974c8f4b30}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {0ea4b6d2-9b27-4ee9-bf84-8dcd036fb6e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {076482fa-0930-441f-a79c-65602edabf09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {107c029e-5a67-4435-b1ca-9f4bb8cedc33}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  {f3fd63a0-84c1-4653-83cf-55e990b949c6}, !- Construction Name
  {0ea4b6d2-9b27-4ee9-bf84-8dcd036fb6e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  -5, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c13810b-61f4-4196-a5f2-98170865730f}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {0ea4b6d2-9b27-4ee9-bf84-8dcd036fb6e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a5e63bb-64b0-4420-8f80-0c0cca0da457}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b9b2ac1-a1f9-4258-9e81-d329ad02dda3}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {0ea4b6d2-9b27-4ee9-bf84-8dcd036fb6e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e056c64-61cc-4ccb-b618-a896896eceeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5ab5f78-7577-4049-a557-300218acc97b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {0ea4b6d2-9b27-4ee9-bf84-8dcd036fb6e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba59b71-40de-4072-a6c2-ad15c99c1141}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  -5, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85afdae2-2ce8-41fe-a148-e4baa39f9a92}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {53c6c1df-f505-4537-97ff-a0af1419e95c}, !- Construction Name
  {0ea4b6d2-9b27-4ee9-bf84-8dcd036fb6e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  15, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 3,                               !- X,Y,Z Vertex 3 {m}
  -5, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9d2f4c5a-73d7-48ac-916f-8a066133993f}, !- Handle
  Story 2 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {ea9cf4c8-1c37-4ddd-b603-f36357ca9125}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  5,                                      !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {46d4be63-00c6-4cbe-b8da-7fab65d73b3f}, !- Building Story Name
  {849af1c2-376e-496d-96e1-6b142b0e6211}; !- Thermal Zone Name

OS:Surface,
  {d7b76f6f-ca86-4c12-90db-185bf998d03f}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {9d2f4c5a-73d7-48ac-916f-8a066133993f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00276952-acba-4d43-8908-8c97b182ca71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 20, 0,                               !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb5e0064-2294-4dea-99cc-3ae0889cb027}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {f3fd63a0-84c1-4653-83cf-55e990b949c6}, !- Construction Name
  {9d2f4c5a-73d7-48ac-916f-8a066133993f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, -5, 3,                               !- X,Y,Z Vertex 1 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 20, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {184974dd-f242-4aa9-a264-c4893e1fb7e2}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {9d2f4c5a-73d7-48ac-916f-8a066133993f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d49cd13-bd66-4f7d-9386-ef002fd6ab3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, -5, 0,                               !- X,Y,Z Vertex 3 {m}
  5, -5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee2b82c8-8d35-4d9a-9bcf-b8e93eb2c859}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {9d2f4c5a-73d7-48ac-916f-8a066133993f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24347fe4-6213-4710-a6d6-abc8dd13cced}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a5e63bb-64b0-4420-8f80-0c0cca0da457}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {9d2f4c5a-73d7-48ac-916f-8a066133993f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c13810b-61f4-4196-a5f2-98170865730f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 20, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 20, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adbede8f-2cd8-4164-a16d-4639ad4c7caf}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {53c6c1df-f505-4537-97ff-a0af1419e95c}, !- Construction Name
  {9d2f4c5a-73d7-48ac-916f-8a066133993f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  5, -5, 3,                               !- X,Y,Z Vertex 3 {m}
  5, 20, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2f37c725-fdcb-4a99-8454-60b41784ee8b}, !- Handle
  Story 2 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {ea9cf4c8-1c37-4ddd-b603-f36357ca9125}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {46d4be63-00c6-4cbe-b8da-7fab65d73b3f}, !- Building Story Name
  {dd99bbbd-33a7-4434-ba05-ec1f7419aa4c}; !- Thermal Zone Name

OS:Surface,
  {15d07142-b2a5-4a23-bd83-23311088c601}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {2f37c725-fdcb-4a99-8454-60b41784ee8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {588e1b58-8eff-4615-a322-731ead109e7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  20, 5, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5acf8a8-6c6b-43b7-9d24-7004c5abb4f1}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  {f3fd63a0-84c1-4653-83cf-55e990b949c6}, !- Construction Name
  {2f37c725-fdcb-4a99-8454-60b41784ee8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  25, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf1a70b7-a9f0-4d2e-a252-1817d1c8d6d4}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {2f37c725-fdcb-4a99-8454-60b41784ee8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c158ccb5-f424-46eb-9737-0163254ac719}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c7d836-ce8f-4275-a3f0-c8e5fb1f3547}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {2f37c725-fdcb-4a99-8454-60b41784ee8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3441ffc2-ced5-4b34-afd3-2f5130fb5469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d49cd13-bd66-4f7d-9386-ef002fd6ab3e}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {2f37c725-fdcb-4a99-8454-60b41784ee8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {184974dd-f242-4aa9-a264-c4893e1fb7e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 5, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29ef404-5c3c-45d0-82e7-1b1436a3dfb1}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {53c6c1df-f505-4537-97ff-a0af1419e95c}, !- Construction Name
  {2f37c725-fdcb-4a99-8454-60b41784ee8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 5, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 5, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  25, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d43bbbc0-95af-4301-8b21-f955ba881961}, !- Handle
  Story 2 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  {ea9cf4c8-1c37-4ddd-b603-f36357ca9125}, !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  5,                                      !- Y Origin {m}
  3,                                      !- Z Origin {m}
  {46d4be63-00c6-4cbe-b8da-7fab65d73b3f}, !- Building Story Name
  {5808ddfe-aa6d-41e7-8862-20980a30723a}; !- Thermal Zone Name

OS:Surface,
  {3d8596ca-4a9f-4570-91f4-1957737c51f7}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {d43bbbc0-95af-4301-8b21-f955ba881961}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {775ddc30-1604-41fc-b53b-cc7ddb1fffd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54d281fe-4435-40c1-9237-7df36d48b373}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {d43bbbc0-95af-4301-8b21-f955ba881961}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d071500a-af6d-41bb-8592-55ed7ff159c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e056c64-61cc-4ccb-b618-a896896eceeb}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {d43bbbc0-95af-4301-8b21-f955ba881961}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b9b2ac1-a1f9-4258-9e81-d329ad02dda3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 15, 3,                              !- X,Y,Z Vertex 1 {m}
  15, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24347fe4-6213-4710-a6d6-abc8dd13cced}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {d43bbbc0-95af-4301-8b21-f955ba881961}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee2b82c8-8d35-4d9a-9bcf-b8e93eb2c859}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 15, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3441ffc2-ced5-4b34-afd3-2f5130fb5469}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Construction Name
  {d43bbbc0-95af-4301-8b21-f955ba881961}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45c7d836-ce8f-4275-a3f0-c8e5fb1f3547}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c6eb86-6b5c-4c03-ab2a-4198caa4b6da}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {53c6c1df-f505-4537-97ff-a0af1419e95c}, !- Construction Name
  {d43bbbc0-95af-4301-8b21-f955ba881961}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 15, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {440ae27b-05e9-4b3f-a7c0-f6b2c882fc5b}, !- Handle
  Story 1 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {022b2095-143c-40a7-85a6-04d497eb2008}, !- Zone Air Inlet Port List
  {de823819-38c1-4a3e-b100-cfd12312717b}, !- Zone Air Exhaust Port List
  {bb831c8b-ab86-45bc-9b48-f706a6a4416f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {211b4131-a92c-45af-9164-bc1554080cef}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c214b79-0481-4a3b-8f62-ad3b972c766c}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {aeebdf01-536d-4535-8dae-c8c03780ff9a}, !- Handle
  Node 1,                                 !- Name
  {bb831c8b-ab86-45bc-9b48-f706a6a4416f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb831c8b-ab86-45bc-9b48-f706a6a4416f}, !- Handle
  {d282ecb8-7ecc-43bd-9939-474aeae76866}, !- Name
  {440ae27b-05e9-4b3f-a7c0-f6b2c882fc5b}, !- Source Object
  11,                                     !- Outlet Port
  {aeebdf01-536d-4535-8dae-c8c03780ff9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {022b2095-143c-40a7-85a6-04d497eb2008}, !- Handle
  {3232e86e-0346-4e20-a5f9-6356ba0c735e}, !- Name
  {440ae27b-05e9-4b3f-a7c0-f6b2c882fc5b}; !- HVAC Component

OS:PortList,
  {de823819-38c1-4a3e-b100-cfd12312717b}, !- Handle
  {0d78d205-cece-42f6-ac36-dbaedf5a01ae}, !- Name
  {440ae27b-05e9-4b3f-a7c0-f6b2c882fc5b}; !- HVAC Component

OS:Sizing:Zone,
  {1ddfc87e-f253-4844-a4ec-df76de62ad1d}, !- Handle
  {440ae27b-05e9-4b3f-a7c0-f6b2c882fc5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {239680f0-614f-4ccd-a793-68c06d668a3e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {440ae27b-05e9-4b3f-a7c0-f6b2c882fc5b}; !- Thermal Zone

OS:ThermalZone,
  {1d5a929e-e837-427f-b8fe-ed327462e155}, !- Handle
  Story 1 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f3645b6-b0ca-4ab1-a9b2-e7a16fb066f9}, !- Zone Air Inlet Port List
  {fec64073-bef0-4d8e-bf24-49ebcd9d9623}, !- Zone Air Exhaust Port List
  {971336d6-0b8d-4e05-a055-924d53e06842}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {a8320c2a-7c1b-4fb4-b199-71dd9d7f19cb}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea2e6b3f-7a84-4172-a69d-372786d2cd64}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {fbd25539-cc00-41a9-a3af-e7f9ada1acc4}, !- Handle
  Node 2,                                 !- Name
  {971336d6-0b8d-4e05-a055-924d53e06842}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {971336d6-0b8d-4e05-a055-924d53e06842}, !- Handle
  {0da746bf-b0b4-4f81-812d-48f0468d0623}, !- Name
  {1d5a929e-e837-427f-b8fe-ed327462e155}, !- Source Object
  11,                                     !- Outlet Port
  {fbd25539-cc00-41a9-a3af-e7f9ada1acc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f3645b6-b0ca-4ab1-a9b2-e7a16fb066f9}, !- Handle
  {e10a1286-0f7f-4660-818c-d312d86d4af6}, !- Name
  {1d5a929e-e837-427f-b8fe-ed327462e155}; !- HVAC Component

OS:PortList,
  {fec64073-bef0-4d8e-bf24-49ebcd9d9623}, !- Handle
  {98621f16-56e8-4329-8722-06a111589430}, !- Name
  {1d5a929e-e837-427f-b8fe-ed327462e155}; !- HVAC Component

OS:Sizing:Zone,
  {f4ecb0a0-2d44-4d94-b846-288719159c3e}, !- Handle
  {1d5a929e-e837-427f-b8fe-ed327462e155}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c652bc55-d344-4e36-a6b7-85c30bca071b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1d5a929e-e837-427f-b8fe-ed327462e155}; !- Thermal Zone

OS:ThermalZone,
  {7f1d056c-2692-4f40-87be-c0fe1a459177}, !- Handle
  Story 2 West Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d58b76e7-b55d-4fe0-91b3-b1ff6068349c}, !- Zone Air Inlet Port List
  {f21836cf-14eb-42e6-8144-46a385428266}, !- Zone Air Exhaust Port List
  {fe7cff89-1030-4381-b665-df81556faddf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {94525127-f267-4811-90d4-98b32147b785}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d316b4a7-cd55-4e4b-92f3-38069dde229a}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {daabe335-65b0-43cb-ae5a-cd1317d76dbd}, !- Handle
  Node 3,                                 !- Name
  {fe7cff89-1030-4381-b665-df81556faddf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe7cff89-1030-4381-b665-df81556faddf}, !- Handle
  {ef7130bd-7c27-4f69-90f9-35d9457d3410}, !- Name
  {7f1d056c-2692-4f40-87be-c0fe1a459177}, !- Source Object
  11,                                     !- Outlet Port
  {daabe335-65b0-43cb-ae5a-cd1317d76dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d58b76e7-b55d-4fe0-91b3-b1ff6068349c}, !- Handle
  {7102de97-a0fc-4e2f-8ad9-018b935505c2}, !- Name
  {7f1d056c-2692-4f40-87be-c0fe1a459177}; !- HVAC Component

OS:PortList,
  {f21836cf-14eb-42e6-8144-46a385428266}, !- Handle
  {930aba17-0948-40c3-926c-2eca35119716}, !- Name
  {7f1d056c-2692-4f40-87be-c0fe1a459177}; !- HVAC Component

OS:Sizing:Zone,
  {db38beef-0695-4a0c-a906-a94444f73dba}, !- Handle
  {7f1d056c-2692-4f40-87be-c0fe1a459177}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {418150f1-8f4f-4bde-8864-da2cf23695a6}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7f1d056c-2692-4f40-87be-c0fe1a459177}; !- Thermal Zone

OS:ThermalZone,
  {347a04fb-48d7-4d3d-ad1c-01a9307e238c}, !- Handle
  Story 1 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63e830e2-38d4-4eed-b52f-d98b31090e29}, !- Zone Air Inlet Port List
  {324b80f8-8872-4cf6-8006-ae25c3cca380}, !- Zone Air Exhaust Port List
  {381cac3b-5d0d-468c-ab7e-56286183a09c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {3170e8ee-6e0c-4149-9da5-30cf44c9dcc7}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de580f23-30be-4fcc-b0af-bfe02557e9a6}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {43ffd6e8-9263-4d7a-b4bf-1f891c057cc9}, !- Handle
  Node 4,                                 !- Name
  {381cac3b-5d0d-468c-ab7e-56286183a09c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {381cac3b-5d0d-468c-ab7e-56286183a09c}, !- Handle
  {73a6db82-6bc2-4225-b402-4b7cb6360878}, !- Name
  {347a04fb-48d7-4d3d-ad1c-01a9307e238c}, !- Source Object
  11,                                     !- Outlet Port
  {43ffd6e8-9263-4d7a-b4bf-1f891c057cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63e830e2-38d4-4eed-b52f-d98b31090e29}, !- Handle
  {8fe8ef71-86c5-49b9-bfd8-f495705d1ebf}, !- Name
  {347a04fb-48d7-4d3d-ad1c-01a9307e238c}; !- HVAC Component

OS:PortList,
  {324b80f8-8872-4cf6-8006-ae25c3cca380}, !- Handle
  {8e2ad1ef-3ee4-43c4-96ae-95cf3f8a1f52}, !- Name
  {347a04fb-48d7-4d3d-ad1c-01a9307e238c}; !- HVAC Component

OS:Sizing:Zone,
  {f5db26b8-a15a-4dfd-91ad-7e2a74be1db3}, !- Handle
  {347a04fb-48d7-4d3d-ad1c-01a9307e238c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6f00dd1-4aab-445a-b75c-4dd2e1ebabf7}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {347a04fb-48d7-4d3d-ad1c-01a9307e238c}; !- Thermal Zone

OS:ThermalZone,
  {88972fe2-572f-4c05-8974-4c3e56a33a9d}, !- Handle
  Story 1 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acacc487-c145-480a-bf84-5998134364eb}, !- Zone Air Inlet Port List
  {6a690791-e000-442f-a795-963ffa5ca606}, !- Zone Air Exhaust Port List
  {e73380a8-5ab8-4305-943d-277063913ed7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {839232ae-7fc0-49fe-a5cd-f31019b842c1}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {022d518f-1a37-45f2-93d4-0b42eec27a81}, !- Handle
  Node 5,                                 !- Name
  {e73380a8-5ab8-4305-943d-277063913ed7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e73380a8-5ab8-4305-943d-277063913ed7}, !- Handle
  {217402f6-eeea-4e17-a9c8-3e72a2ad512b}, !- Name
  {88972fe2-572f-4c05-8974-4c3e56a33a9d}, !- Source Object
  11,                                     !- Outlet Port
  {022d518f-1a37-45f2-93d4-0b42eec27a81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acacc487-c145-480a-bf84-5998134364eb}, !- Handle
  {763cabe5-aded-4b7a-9c3e-5dee878e82e8}, !- Name
  {88972fe2-572f-4c05-8974-4c3e56a33a9d}; !- HVAC Component

OS:PortList,
  {6a690791-e000-442f-a795-963ffa5ca606}, !- Handle
  {ba78a069-de9a-4d43-a747-75ba76474122}, !- Name
  {88972fe2-572f-4c05-8974-4c3e56a33a9d}; !- HVAC Component

OS:Sizing:Zone,
  {cbb6220c-cd68-43e6-8794-23bb0eb9a43d}, !- Handle
  {88972fe2-572f-4c05-8974-4c3e56a33a9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a0092bc8-5b13-47c3-853f-668671dacd18}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {88972fe2-572f-4c05-8974-4c3e56a33a9d}; !- Thermal Zone

OS:ThermalZone,
  {5495ab52-feaa-4474-9089-d6e059c33ad8}, !- Handle
  Story 1 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ba5e43b-791e-4e6e-9d76-4918d9f41f61}, !- Zone Air Inlet Port List
  {22dc5dd9-6a6f-47b5-a2ed-d91963c4625e}, !- Zone Air Exhaust Port List
  {d936dc28-54c9-4b1d-b888-459df23d5440}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {c890281f-5a22-4485-81b4-4131e7ae66b7}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6fa1e19-9301-4068-b128-0db79a8e78d1}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {7ed0d4ab-4b35-42b5-a325-d45b26b75233}, !- Handle
  Node 6,                                 !- Name
  {d936dc28-54c9-4b1d-b888-459df23d5440}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d936dc28-54c9-4b1d-b888-459df23d5440}, !- Handle
  {9b95d70c-79a1-48f4-9a88-9e21e7bad3ed}, !- Name
  {5495ab52-feaa-4474-9089-d6e059c33ad8}, !- Source Object
  11,                                     !- Outlet Port
  {7ed0d4ab-4b35-42b5-a325-d45b26b75233}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ba5e43b-791e-4e6e-9d76-4918d9f41f61}, !- Handle
  {a9b4c9fe-8f94-4ac8-b0c5-5c2a8f746984}, !- Name
  {5495ab52-feaa-4474-9089-d6e059c33ad8}; !- HVAC Component

OS:PortList,
  {22dc5dd9-6a6f-47b5-a2ed-d91963c4625e}, !- Handle
  {8fbdb59e-8cea-42d6-9d3b-179347127d6a}, !- Name
  {5495ab52-feaa-4474-9089-d6e059c33ad8}; !- HVAC Component

OS:Sizing:Zone,
  {885c55ee-344a-4a4b-8d76-260e1e048ab5}, !- Handle
  {5495ab52-feaa-4474-9089-d6e059c33ad8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7b422c3-29dc-4596-ac6d-20fcd8408509}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {5495ab52-feaa-4474-9089-d6e059c33ad8}; !- Thermal Zone

OS:ThermalZone,
  {6dd3db56-15b4-49a6-b624-d5f9f82edd40}, !- Handle
  Story 2 North Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a332476-e8d4-4fa9-86ca-c0730d4b301a}, !- Zone Air Inlet Port List
  {2e9b2da9-da44-487b-8c00-fdea5531e53c}, !- Zone Air Exhaust Port List
  {32f48aef-1cb8-413d-8ac3-a2fa967b2f7a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {6983ef4a-dfbf-46e2-88ed-998303f941c6}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e1e390d-3c6b-4a5f-95d0-36d98bd6dd5f}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {38bccfcb-e23b-4e01-82a2-baadd6b411f7}, !- Handle
  Node 7,                                 !- Name
  {32f48aef-1cb8-413d-8ac3-a2fa967b2f7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32f48aef-1cb8-413d-8ac3-a2fa967b2f7a}, !- Handle
  {1614d113-2e9a-41ad-9fa4-89f76c1e80d9}, !- Name
  {6dd3db56-15b4-49a6-b624-d5f9f82edd40}, !- Source Object
  11,                                     !- Outlet Port
  {38bccfcb-e23b-4e01-82a2-baadd6b411f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a332476-e8d4-4fa9-86ca-c0730d4b301a}, !- Handle
  {31c65ee5-9ad3-4aed-ad31-fbc9cd5a29f7}, !- Name
  {6dd3db56-15b4-49a6-b624-d5f9f82edd40}; !- HVAC Component

OS:PortList,
  {2e9b2da9-da44-487b-8c00-fdea5531e53c}, !- Handle
  {7e6e4fae-4fda-4295-8922-fed8495591a4}, !- Name
  {6dd3db56-15b4-49a6-b624-d5f9f82edd40}; !- HVAC Component

OS:Sizing:Zone,
  {318fdb43-8cd8-4240-bf84-56a862242c8e}, !- Handle
  {6dd3db56-15b4-49a6-b624-d5f9f82edd40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa40f58c-e3d8-41f2-8f19-c59f776fa134}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {6dd3db56-15b4-49a6-b624-d5f9f82edd40}; !- Thermal Zone

OS:ThermalZone,
  {849af1c2-376e-496d-96e1-6b142b0e6211}, !- Handle
  Story 2 East Perimeter Zone,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {870731d6-cd6d-4173-8dee-baefa5133b9f}, !- Zone Air Inlet Port List
  {29a77566-0764-462b-a931-f0f3d665a18d}, !- Zone Air Exhaust Port List
  {2b59da6f-85f2-4f8b-94b6-cd6a54fdd1ba}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {fba169f5-e3f2-4d12-9729-ade7f049a1ee}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e52783ba-8912-41e9-9008-2ba704af64ea}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {547e0a84-2d0e-4bc8-b759-3e21de0a6915}, !- Handle
  Node 8,                                 !- Name
  {2b59da6f-85f2-4f8b-94b6-cd6a54fdd1ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b59da6f-85f2-4f8b-94b6-cd6a54fdd1ba}, !- Handle
  {dd330f4b-fee5-4194-b6c8-49e90179709f}, !- Name
  {849af1c2-376e-496d-96e1-6b142b0e6211}, !- Source Object
  11,                                     !- Outlet Port
  {547e0a84-2d0e-4bc8-b759-3e21de0a6915}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {870731d6-cd6d-4173-8dee-baefa5133b9f}, !- Handle
  {4bee6c41-539f-4d8b-9f7c-0752ba39d1c2}, !- Name
  {849af1c2-376e-496d-96e1-6b142b0e6211}; !- HVAC Component

OS:PortList,
  {29a77566-0764-462b-a931-f0f3d665a18d}, !- Handle
  {d658c568-b405-4eef-8dfc-efd305153fe6}, !- Name
  {849af1c2-376e-496d-96e1-6b142b0e6211}; !- HVAC Component

OS:Sizing:Zone,
  {b2799f33-14be-4ab2-8f65-d79e87952bc7}, !- Handle
  {849af1c2-376e-496d-96e1-6b142b0e6211}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6dcee7c3-17cb-472f-a1a2-27425266510c}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {849af1c2-376e-496d-96e1-6b142b0e6211}; !- Thermal Zone

OS:ThermalZone,
  {dd99bbbd-33a7-4434-ba05-ec1f7419aa4c}, !- Handle
  Story 2 South Perimeter Zone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71889cb4-7e93-4d14-adb6-14c40938aa1e}, !- Zone Air Inlet Port List
  {a2841f20-f858-48f4-bf85-036f2c993154}, !- Zone Air Exhaust Port List
  {194f0e9a-6aa5-412e-af7d-03df814a08c8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  {31ed84c8-5d5a-4fc0-a16f-09770adb2161}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dac31565-de7a-4b27-8c28-64482be75b77}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {4744a014-48a1-4b15-91d1-f57dcedaf8e7}, !- Handle
  Node 9,                                 !- Name
  {194f0e9a-6aa5-412e-af7d-03df814a08c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {194f0e9a-6aa5-412e-af7d-03df814a08c8}, !- Handle
  {f0bbdba0-ca15-4538-a89e-0f8031ea0d47}, !- Name
  {dd99bbbd-33a7-4434-ba05-ec1f7419aa4c}, !- Source Object
  11,                                     !- Outlet Port
  {4744a014-48a1-4b15-91d1-f57dcedaf8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71889cb4-7e93-4d14-adb6-14c40938aa1e}, !- Handle
  {2d67d910-abc8-4439-b788-178229239ccc}, !- Name
  {dd99bbbd-33a7-4434-ba05-ec1f7419aa4c}; !- HVAC Component

OS:PortList,
  {a2841f20-f858-48f4-bf85-036f2c993154}, !- Handle
  {b6186a58-bb96-44dd-bd3e-ba56ae96b83c}, !- Name
  {dd99bbbd-33a7-4434-ba05-ec1f7419aa4c}; !- HVAC Component

OS:Sizing:Zone,
  {eb421797-28d4-44e7-a04a-4f00d0a49ac0}, !- Handle
  {dd99bbbd-33a7-4434-ba05-ec1f7419aa4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bbb3f1ab-7ca1-4da4-bedf-e6a207a9a579}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {dd99bbbd-33a7-4434-ba05-ec1f7419aa4c}; !- Thermal Zone

OS:ThermalZone,
  {5808ddfe-aa6d-41e7-8862-20980a30723a}, !- Handle
  Story 2 Core Zone,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c44ec4c-9ba8-45e6-9c17-d6734a095966}, !- Zone Air Inlet Port List
  {f7171328-80f9-4133-a69b-f76a559e75ef}, !- Zone Air Exhaust Port List
  {b2aebcc3-ede7-4d29-877f-93b75775adbc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55fa5877-bb32-4545-852e-b4b823a14942}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {f1fd992a-6d22-48c5-b3a2-afba38ecfb02}, !- Handle
  Node 10,                                !- Name
  {b2aebcc3-ede7-4d29-877f-93b75775adbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2aebcc3-ede7-4d29-877f-93b75775adbc}, !- Handle
  {3fd4337e-7000-458f-ab40-33e54ffcfb8a}, !- Name
  {5808ddfe-aa6d-41e7-8862-20980a30723a}, !- Source Object
  11,                                     !- Outlet Port
  {f1fd992a-6d22-48c5-b3a2-afba38ecfb02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c44ec4c-9ba8-45e6-9c17-d6734a095966}, !- Handle
  {96a1c6ea-3118-4fae-8014-13f76ea96ca8}, !- Name
  {5808ddfe-aa6d-41e7-8862-20980a30723a}; !- HVAC Component

OS:PortList,
  {f7171328-80f9-4133-a69b-f76a559e75ef}, !- Handle
  {e75ea357-2843-4f84-83fd-7247cd28c797}, !- Name
  {5808ddfe-aa6d-41e7-8862-20980a30723a}; !- HVAC Component

OS:Sizing:Zone,
  {2e3ac18e-881f-4fce-9d74-f32fec883b54}, !- Handle
  {5808ddfe-aa6d-41e7-8862-20980a30723a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0279457d-cb5b-4acf-b38d-b24c8ae6e57e}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {5808ddfe-aa6d-41e7-8862-20980a30723a}; !- Thermal Zone

OS:SubSurface,
  {973a9fbb-8ba1-4a89-9c0a-266e32db9820}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f3646913-ed9e-4ff6-bc1a-6ed7356b09fc}, !- Construction Name
  {88972fe9-b2f4-4abe-91d8-afd259b64e2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {9405003d-184a-433d-96cb-2cab3b040a50}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.9746, 2.3552374585157,            !- X,Y,Z Vertex 1 {m}
  0, 24.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.3552374585157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de9ae91e-df12-480f-8c5b-a7af30cfff8e}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f3646913-ed9e-4ff6-bc1a-6ed7356b09fc}, !- Construction Name
  {e71f1086-0510-4d69-b39f-c41dcd7485b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {24f0afe4-cced-47f9-8a6d-c441a49ca13a}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 5, 2.3552374585157,            !- X,Y,Z Vertex 1 {m}
  19.9746, 5, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 5, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 5, 2.3552374585157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11f57af7-2657-4c91-b608-7e95ef0f2d4d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f3646913-ed9e-4ff6-bc1a-6ed7356b09fc}, !- Construction Name
  {38262ce2-f231-4802-ba11-7e852b24318a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {7a6011f0-038e-4e50-bd52-1e88c3bb24f8}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -4.9746, 2.3552374585157,            !- X,Y,Z Vertex 1 {m}
  5, -4.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  5, 19.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  5, 19.9746, 2.3552374585157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8c13d9a-5e3b-4a21-8c26-d5c370b933e2}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f3646913-ed9e-4ff6-bc1a-6ed7356b09fc}, !- Construction Name
  {7722ed7a-1219-42dd-976a-48b2a3cb1b4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {a4b47952-c117-4831-bfa2-f66c7966a949}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.3552374585157,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  24.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  24.9746, 0, 2.3552374585157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {816b0312-4189-493d-9da4-d25b7fc81339}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f3646913-ed9e-4ff6-bc1a-6ed7356b09fc}, !- Construction Name
  {a5acf8a8-6c6b-43b7-9d24-7004c5abb4f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {74220fbb-16dc-4c27-9afd-8349ab985c21}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.3552374585157,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  24.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  24.9746, 0, 2.3552374585157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a05ed0f4-17fe-4083-b7b6-1a1794411ce9}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f3646913-ed9e-4ff6-bc1a-6ed7356b09fc}, !- Construction Name
  {6ed66833-0cb9-4c2b-9af2-e616f4439fcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {7c08f76d-20f7-4ddb-bba9-2d6dcdcdec9b}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.9746, 2.3552374585157,            !- X,Y,Z Vertex 1 {m}
  0, 24.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.3552374585157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eeac9163-0907-4c35-a4c4-86921adf3188}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f3646913-ed9e-4ff6-bc1a-6ed7356b09fc}, !- Construction Name
  {107c029e-5a67-4435-b1ca-9f4bb8cedc33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {76359f3f-c837-4394-be85-05a5e6cf4c77}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 5, 2.3552374585157,            !- X,Y,Z Vertex 1 {m}
  19.9746, 5, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 5, 0.762,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 5, 2.3552374585157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {772edc3f-7a98-4aba-a92d-586e31f213fa}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f3646913-ed9e-4ff6-bc1a-6ed7356b09fc}, !- Construction Name
  {cb5e0064-2294-4dea-99cc-3ae0889cb027}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {26c74419-f23d-4081-9d35-8f0014f43e50}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5, -4.9746, 2.3552374585157,            !- X,Y,Z Vertex 1 {m}
  5, -4.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  5, 19.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  5, 19.9746, 2.3552374585157;            !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f3fd63a0-84c1-4653-83cf-55e990b949c6}, !- Handle
  ExternalWallConstruction,               !- Name
  ,                                       !- Surface Rendering Name
  {dba5c722-91b5-4da2-a290-cc09d5f4d4af}, !- Layer 1
  {cac1dc07-6c43-41a5-90f8-f03df5c9bbf9}, !- Layer 2
  {59ae711f-f2c5-4c5b-8134-f3f4f2c8b2c6}, !- Layer 3
  {1ff82917-f7f2-4ffc-b530-75aa18d43c1e}; !- Layer 4

OS:Material,
  {dba5c722-91b5-4da2-a290-cc09d5f4d4af}, !- Handle
  Gips Kalkputz aussen 0.01m,             !- Name
  Rough,                                  !- Roughness
  0.01,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1100;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {cac1dc07-6c43-41a5-90f8-f03df5c9bbf9}, !- Handle
  EPS 0.035 0.20m,                        !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1500;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {59ae711f-f2c5-4c5b-8134-f3f4f2c8b2c6}, !- Handle
  Stahlbeton_C35-45_0.2m,                 !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  880;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {1ff82917-f7f2-4ffc-b530-75aa18d43c1e}, !- Handle
  Kalkputz-innen_0.005m,                  !- Name
  Rough,                                  !- Roughness
  0.005,                                  !- Thickness {m}
  0.87,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {53c6c1df-f505-4537-97ff-a0af1419e95c}, !- Handle
  RoofConstruction,                       !- Name
  ,                                       !- Surface Rendering Name
  {be5d6451-bd92-4d61-95f0-634259460b64}, !- Layer 1
  {47e6b5c7-83fb-4a8f-91d7-4c9103e780b1}, !- Layer 2
  {67c6daf1-cb14-4fa3-9671-330438a5ae41}; !- Layer 3

OS:Material,
  {be5d6451-bd92-4d61-95f0-634259460b64}, !- Handle
  EPS 0.035 0.20m 1,                      !- Name
  Rough,                                  !- Roughness
  0.24,                                   !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1500;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {47e6b5c7-83fb-4a8f-91d7-4c9103e780b1}, !- Handle
  Stahlbeton_C35-45_0.2m 1,               !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  880;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {67c6daf1-cb14-4fa3-9671-330438a5ae41}, !- Handle
  Kalkputz-innen_0.005m 1,                !- Name
  Rough,                                  !- Roughness
  0.005,                                  !- Thickness {m}
  0.87,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {4e2914fe-ec97-4188-8574-c61e205caac5}, !- Handle
  SlabConstruction,                       !- Name
  ,                                       !- Surface Rendering Name
  {333a0263-9943-4842-b77b-53805159170a}, !- Layer 1
  {1f6d9cfa-86ee-437a-83fc-09fd9ef1c8b3}; !- Layer 2

OS:Material,
  {333a0263-9943-4842-b77b-53805159170a}, !- Handle
  EPS 0.035 0.10m,                        !- Name
  Rough,                                  !- Roughness
  0.1639,                                 !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  20,                                     !- Density {kg/m3}
  1500;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {1f6d9cfa-86ee-437a-83fc-09fd9ef1c8b3}, !- Handle
  Stahlbeton_C35-45_0.2m 2,               !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  880;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {664578d6-f8ce-4ec1-98b9-972841a7d6cd}, !- Handle
  InteriorConstruction,                   !- Name
  ,                                       !- Surface Rendering Name
  {63cc5c19-eba9-4a2f-8433-a60c59c84808}; !- Layer 1

OS:Material,
  {63cc5c19-eba9-4a2f-8433-a60c59c84808}, !- Handle
  Kalksandstein 1.8,                      !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thickness {m}
  0.99,                                   !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  1000;                                   !- Specific Heat {J/kg-K}

OS:WindowMaterial:SimpleGlazingSystem,
  {899fb44a-dda3-412d-ba8f-fcb76f905cca}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  0.9,                                    !- U-Factor {W/m2-K}
  0.48;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {f3646913-ed9e-4ff6-bc1a-6ed7356b09fc}, !- Handle
  WindowsConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {899fb44a-dda3-412d-ba8f-fcb76f905cca}; !- Layer 1

OS:Schedule:Ruleset,
  {3e70f3cd-1e8a-4dcf-87c0-a6ead2c950fb}, !- Handle
  ElectricEquipmentSched,                 !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  {a5d0f882-65aa-43b6-8c54-bfd917c85fbe}, !- Default Day Schedule Name
  {402a70f9-d078-432d-a796-27a5225b52d1}, !- Summer Design Day Schedule Name
  {df2014dc-fd9c-4dae-9771-40d21cca08b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5d0f882-65aa-43b6-8c54-bfd917c85fbe}, !- Handle
  ElectricEquipmentSched Schedule Week Day, !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.468413664014974,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.432849789424427,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.401965372016846,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.373888628919045,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.346747777257838,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.321478708469818,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.299017313991577,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.28029948525971,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.266729059429106,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.257370145063173,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.250350959288723,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.245203556387459,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.240992044922789,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.237716424894712,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.234908750584932,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.233504913430042,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.233504913430042,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.233972859148339,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.234440804866635,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.233504913430042,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.231633130556855,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.228825456247075,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.226485727655592,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.226017781937295,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.227889564810482,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.233036967711745,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.242863827795976,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.256902199344876,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.277023865231633,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.303696771174544,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.338324754328498,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.381843706130089,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.434721572297614,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.494150678521292,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.556855404773046,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.619092185306505,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.677585400093589,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.73093121197941,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.776789892372485,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.814225549836219,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.84230229293402,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.863827795975667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.883013570425831,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.903603182030884,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.927936359382312,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.953205428170332,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.976602714085166,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.99298081422555,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.99578848853533,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.978006551240056,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.946654188114179,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.900327562002808,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.84651380439869,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.791764155357979,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.744033692091717,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.70846981750117,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.683200748713149,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.662611137108095,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.642489471221338,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.619560131024801,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.594291062236781,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.56902199344876,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.545156761815629,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.525035095928872,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.509592887225082,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.499298081422555,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.494618624239588,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.496490407112775,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.503977538605522,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.516612072999532,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.533458118858212,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.55357978474497,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5774450163781,                        !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.604585868039307,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.635002339728591,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.668226485727656,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.700982686008423,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.728591483387927,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.747777257838091,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.755264389330838,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.752456715021058,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.744033692091717,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7323350491343,                        !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.720168460458587,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.708937763219467,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.69864295741694,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.689284043051006,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.680393074403369,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.669162377164249,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.651380439868975,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.623303696771174,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.582124473561067,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.532522227421619,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.479644361254095,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.428638277959757;                      !- Value Until Time 96

OS:Schedule:Day,
  {ea390b20-4090-41bf-ac7d-f7ac59435515}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df2014dc-fd9c-4dae-9771-40d21cca08b9}, !- Handle
  ElectricEquipmentSched Winter Design Day, !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {44e4c418-140f-4075-84a9-67e35626a39b}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {402a70f9-d078-432d-a796-27a5225b52d1}, !- Handle
  ElectricEquipmentSched Summer Design Day, !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.468413664014974,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.432849789424427,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.401965372016846,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.373888628919045,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.346747777257838,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.321478708469818,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.299017313991577,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.28029948525971,                       !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.266729059429106,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.257370145063173,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.250350959288723,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.245203556387459,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.240992044922789,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.237716424894712,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.234908750584932,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.233504913430042,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.233504913430042,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.233972859148339,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.234440804866635,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.233504913430042,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.231633130556855,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.228825456247075,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.226485727655592,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.226017781937295,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.227889564810482,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.233036967711745,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.242863827795976,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.256902199344876,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.277023865231633,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.303696771174544,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.338324754328498,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.381843706130089,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.434721572297614,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.494150678521292,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.556855404773046,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.619092185306505,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.677585400093589,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.73093121197941,                       !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.776789892372485,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.814225549836219,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.84230229293402,                       !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.863827795975667,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.883013570425831,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.903603182030884,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.927936359382312,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.953205428170332,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.976602714085166,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.99298081422555,                       !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.99578848853533,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.978006551240056,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.946654188114179,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.900327562002808,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.84651380439869,                       !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.791764155357979,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.744033692091717,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.70846981750117,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.683200748713149,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.662611137108095,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.642489471221338,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.619560131024801,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.594291062236781,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.56902199344876,                       !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.545156761815629,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.525035095928872,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.509592887225082,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.499298081422555,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.494618624239588,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.496490407112775,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.503977538605522,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.516612072999532,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.533458118858212,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.55357978474497,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5774450163781,                        !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.604585868039307,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.635002339728591,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.668226485727656,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.700982686008423,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.728591483387927,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.747777257838091,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.755264389330838,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.752456715021058,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.744033692091717,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7323350491343,                        !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.720168460458587,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.708937763219467,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.69864295741694,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.689284043051006,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.680393074403369,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.669162377164249,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.651380439868975,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.623303696771174,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.582124473561067,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.532522227421619,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.479644361254095,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.428638277959757;                      !- Value Until Time 96

OS:Schedule:Rule,
  {0081c3e1-5199-457c-9780-13af2c72682d}, !- Handle
  Schedule Rule 1,                        !- Name
  {3e70f3cd-1e8a-4dcf-87c0-a6ead2c950fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b5f8c28-4248-467d-9ac5-6a49297ec4e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {6b5f8c28-4248-467d-9ac5-6a49297ec4e8}, !- Handle
  ElectricEquipmentSched Schedule Saturday Day, !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.403837154890033,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.359850257370145,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.321946654188114,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.291998128217127,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.271408516612073,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.258773982218063,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.250818905007019,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.245203556387459,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.240056153486196,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.235376696303229,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.230229293401965,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.226017781937295,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.222274216190922,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.219466541881142,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.217594759007955,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.218062704726252,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.220402433317735,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.224613944782405,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.230697239120262,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.237716424894712,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.246607393542349,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.260177819372953,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.28310715956949,                       !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.319138979878334,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.370613008890969,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.430510060832943,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.489939167056621,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.541413196069256,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.577912962096397,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.601778193729527,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.617688348151614,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.630790828263922,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.644829199812822,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.658399625643425,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.670098268600842,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.677585400093589,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.679925128685073,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.678053345811886,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.672905942910622,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.665886757136172,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.658867571361722,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.652784277023865,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.648104819840899,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.646700982686008,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.648572765559195,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.655591951333645,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.667290594291062,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.685540477304633,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.708937763219467,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.733270940570894,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.751988769302761,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.759475900795508,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.751052877866168,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.730463266261114,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.70285446888161,                       !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.673841834347216,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.647636874122602,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.625175479644361,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.605521759475901,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.588207767898924,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.572765559195133,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.559663079082826,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5493682732803,                        !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.541413196069256,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.536265793167993,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.534394010294806,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.536265793167993,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.541413196069256,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.550304164716893,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.562938699110903,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.579784744969584,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.599906410856341,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.623303696771174,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.649976602714085,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.678989237248479,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.708937763219467,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.738886289190454,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.766495086569958,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.787552643893308,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.798315395414132,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.797379503977539,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.787552643893308,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.773514272344408,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.759475900795508,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.749181094992981,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741226017781937,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.733738886289191,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.724379971923257,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.710809546092653,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.692091717360786,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.666822648572766,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.635002339728591,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.595226953673374,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.549836218998596,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.501169864295742,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.451567618156294;                      !- Value Until Time 96

OS:Schedule:Rule,
  {9e9263c0-3086-4347-9200-c2a9ca0696b9}, !- Handle
  Schedule Rule 2,                        !- Name
  {3e70f3cd-1e8a-4dcf-87c0-a6ead2c950fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8deac93c-7bc8-45ab-84ff-64360908fddd}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {8deac93c-7bc8-45ab-84ff-64360908fddd}, !- Handle
  ElectricEquipmentSched Schedule Sunday Day, !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.420215255030416,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.397285914833879,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.377632194665419,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.358446420215255,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.335517080018718,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.311651848385587,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.288254562470753,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.268600842302293,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.255030416471689,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.246139447824052,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.240524099204492,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.237716424894712,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.235376696303229,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.233972859148339,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.233504913430042,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.233504913430042,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.234440804866635,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.235844642021525,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.237248479176416,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.237716424894712,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.237716424894712,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.238184370613009,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.241459990641086,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.249415067852129,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.262985493682733,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.282639213851193,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.307908282639214,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.338792700046795,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.374356574637342,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.41413196069256,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.455779129620964,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.498362189985962,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.540945250350959,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.582124473561067,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.621431913897988,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.658399625643425,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.69162377164249,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.720636406176884,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.743565746373421,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.759475900795508,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.767898923724848,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.770706598034628,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.772110435189518,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.774918109499298,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.781937295273748,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.792700046794572,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.806738418343472,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.821712681328966,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.837622835751053,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.851193261581657,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.859616284510997,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.86055217594759,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.85212915301825,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.836218998596163,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.814693495554516,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.790828263921385,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.766027140851661,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.743565746373421,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.723444080486664,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.708937763219467,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.70004679457183,                       !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.695367337388863,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.692559663079083,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.689284043051006,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.684136640149743,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.678521291530182,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.674309780065512,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.673841834347216,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.678053345811886,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.687412260177819,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.701918577445016,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.720636406176884,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.743097800655124,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.767430978006551,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.791764155357979,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.814225549836219,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.832007487131493,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.844642021525503,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.85072531586336,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.848853532990173,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.839026672905943,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.822180627047262,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.800187178287319,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.774918109499298,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.749181094992981,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.725783809078147,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.70706598034628,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.69723912026205,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.696771174543753,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.70004679457183,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.699110903135236,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.685540477304633,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.654188114178755,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.609733270940571,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.55919513336453,                       !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.510060832943379;                      !- Value Until Time 96

OS:Schedule:Ruleset,
  {ca62370b-84fd-455d-82cd-7dde4daf6a8b}, !- Handle
  LightSchedule,                          !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  {64b09407-c77d-4f6a-8b6e-a61ce73e9bfc}, !- Default Day Schedule Name
  {93212581-847d-4b59-999a-e01762d69413}, !- Summer Design Day Schedule Name
  {1f638b26-e25a-4057-bc5c-8d67bcba5ed5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64b09407-c77d-4f6a-8b6e-a61ce73e9bfc}, !- Handle
  LightSchedule Schedule Week Day,        !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.067,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.067,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.067,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.067,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.067,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.067,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.067,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.067,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.067,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.067,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.067,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.067,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.067,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.067,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.067,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.067,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.187,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.187,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.187,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.187,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.394,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.394,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.394,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.394,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.44,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.44,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.44,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.44,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.393,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.393,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.393,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.393,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.172,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.172,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.172,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.172,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.119,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.119,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.119,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.119,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.119,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.119,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.119,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.119,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.119,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.119,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.119,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.119,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.119,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.119,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.119,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.119,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.119,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.119,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.119,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.119,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.119,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.119,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.119,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.119,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.206,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.206,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.206,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.206,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.439,                                  !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.439,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.439,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.439,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.616,                                  !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.616,                                  !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.616,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.616,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.829,                                  !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.829,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.829,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.829,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.986,                                  !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.986,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.986,                                  !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.986,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.692,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.692,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.692,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.692,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.384,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.384,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.384,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.384,                                  !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.16,                                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.16,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.16,                                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16;                                   !- Value Until Time 96

OS:Schedule:Day,
  {5c702864-8c9f-4dd6-a4c9-eed32efbab97}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1f638b26-e25a-4057-bc5c-8d67bcba5ed5}, !- Handle
  LightSchedule Winter Design Day,        !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {7ba09b2d-a0bb-4767-b36d-6f019fae3d07}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93212581-847d-4b59-999a-e01762d69413}, !- Handle
  LightSchedule Summer Design Day,        !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.067,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.067,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.067,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.067,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.067,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.067,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.067,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.067,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.067,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.067,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.067,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.067,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.067,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.067,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.067,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.067,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.187,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.187,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.187,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.187,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.394,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.394,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.394,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.394,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.44,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.44,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.44,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.44,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.393,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.393,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.393,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.393,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.172,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.172,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.172,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.172,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.119,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.119,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.119,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.119,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.119,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.119,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.119,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.119,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.119,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.119,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.119,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.119,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.119,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.119,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.119,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.119,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.119,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.119,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.119,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.119,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.119,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.119,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.119,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.119,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.206,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.206,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.206,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.206,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.439,                                  !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.439,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.439,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.439,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.616,                                  !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.616,                                  !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.616,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.616,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.829,                                  !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.829,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.829,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.829,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.986,                                  !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.986,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.986,                                  !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.986,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.692,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.692,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.692,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.692,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.384,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.384,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.384,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.384,                                  !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.16,                                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.16,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.16,                                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16;                                   !- Value Until Time 96

OS:Schedule:Rule,
  {53adbad3-53a4-4fda-9d08-7ed11e281259}, !- Handle
  Schedule Rule 3,                        !- Name
  {ca62370b-84fd-455d-82cd-7dde4daf6a8b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5f6e09d-358e-45b5-af90-4a1e97b91d5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f5f6e09d-358e-45b5-af90-4a1e97b91d5d}, !- Handle
  LightSchedule Schedule Saturday Day,    !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.067,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.067,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.067,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.067,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.067,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.067,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.067,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.067,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.067,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.067,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.067,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.067,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.067,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.067,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.067,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.067,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.187,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.187,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.187,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.187,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.394,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.394,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.394,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.394,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.44,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.44,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.44,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.44,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.393,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.393,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.393,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.393,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.172,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.172,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.172,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.172,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.119,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.119,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.119,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.119,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.119,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.119,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.119,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.119,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.119,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.119,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.119,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.119,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.119,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.119,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.119,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.119,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.119,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.119,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.119,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.119,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.119,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.119,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.119,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.119,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.206,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.206,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.206,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.206,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.439,                                  !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.439,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.439,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.439,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.616,                                  !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.616,                                  !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.616,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.616,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.829,                                  !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.829,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.829,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.829,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.986,                                  !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.986,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.986,                                  !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.986,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.692,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.692,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.692,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.692,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.384,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.384,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.384,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.384,                                  !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.16,                                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.16,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.16,                                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16;                                   !- Value Until Time 96

OS:Schedule:Rule,
  {97f3ffe1-111e-4298-ba9a-91e1dc9296e1}, !- Handle
  Schedule Rule 4,                        !- Name
  {ca62370b-84fd-455d-82cd-7dde4daf6a8b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7337e4ff-c05f-42d5-ad5c-710b0a38c50d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7337e4ff-c05f-42d5-ad5c-710b0a38c50d}, !- Handle
  LightSchedule Schedule Sunday Day,      !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.067,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.067,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.067,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.067,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.067,                                  !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.067,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.067,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.067,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.067,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.067,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.067,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.067,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.067,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.067,                                  !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.067,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.067,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.187,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.187,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.187,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.187,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.394,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.394,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.394,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.394,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.44,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.44,                                   !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.44,                                   !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.44,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.393,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.393,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.393,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.393,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.172,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.172,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.172,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.172,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.119,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.119,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.119,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.119,                                  !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.119,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.119,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.119,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.119,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.119,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.119,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.119,                                  !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.119,                                  !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.119,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.119,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.119,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.119,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.119,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.119,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.119,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.119,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.119,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.119,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.119,                                  !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.119,                                  !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.206,                                  !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.206,                                  !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.206,                                  !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.206,                                  !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.439,                                  !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.439,                                  !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.439,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.439,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.616,                                  !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.616,                                  !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.616,                                  !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.616,                                  !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.829,                                  !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.829,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.829,                                  !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.829,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.986,                                  !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.986,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.986,                                  !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.986,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.692,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.692,                                  !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.692,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.692,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.384,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.384,                                  !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.384,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.384,                                  !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.16,                                   !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.16,                                   !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.16,                                   !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.16;                                   !- Value Until Time 96

OS:Schedule:Ruleset,
  {b07ae920-56ff-4783-ac0d-5f9603643f75}, !- Handle
  PeopleSchedule,                         !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  {0cdca173-2d5b-4c12-8b0b-7ca0ef22447c}, !- Default Day Schedule Name
  {0d164ef4-be9f-4e5f-977a-9812a6848049}, !- Summer Design Day Schedule Name
  {8482bede-257f-4389-bf0a-2219a61b5d93}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0cdca173-2d5b-4c12-8b0b-7ca0ef22447c}, !- Handle
  PeopleSchedule Schedule Week Day,       !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.85,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.85,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.39,                                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.39,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.39,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.25,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.25,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.25,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.25,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.25,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.25,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.25,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.52,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.52,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.52,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.52,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.87,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.87,                                   !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.87,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.87,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.87,                                   !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.87,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.87,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.87,                                   !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Day,
  {cb97ce4f-3e86-4c5e-a134-d62bd196708a}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8482bede-257f-4389-bf0a-2219a61b5d93}, !- Handle
  PeopleSchedule Winter Design Day,       !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {6898f53a-775d-41f7-af3f-ce15fd9a93e8}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d164ef4-be9f-4e5f-977a-9812a6848049}, !- Handle
  PeopleSchedule Summer Design Day,       !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.85,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.85,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.39,                                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.39,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.39,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.25,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.25,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.25,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.25,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.25,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.25,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.25,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.52,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.52,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.52,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.52,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.87,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.87,                                   !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.87,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.87,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.87,                                   !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.87,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.87,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.87,                                   !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Rule,
  {048623be-846f-47cc-9da0-df1f15e6407c}, !- Handle
  Schedule Rule 5,                        !- Name
  {b07ae920-56ff-4783-ac0d-5f9603643f75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6920a0a7-17a5-40a4-83d5-7a91d286f2e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {6920a0a7-17a5-40a4-83d5-7a91d286f2e4}, !- Handle
  PeopleSchedule Schedule Saturday Day,   !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.85,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.85,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.39,                                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.39,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.39,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.25,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.25,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.25,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.25,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.25,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.25,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.25,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.52,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.52,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.52,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.52,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.87,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.87,                                   !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.87,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.87,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.87,                                   !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.87,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.87,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.87,                                   !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Rule,
  {b3ad717b-d35a-4a26-8d2a-3a951ab73139}, !- Handle
  Schedule Rule 6,                        !- Name
  {b07ae920-56ff-4783-ac0d-5f9603643f75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {def5d588-d05d-412c-a5a8-937e21166ac8}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {def5d588-d05d-412c-a5a8-937e21166ac8}, !- Handle
  PeopleSchedule Schedule Sunday Day,     !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.85,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.85,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.39,                                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.39,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.39,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.25,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.25,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.25,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.25,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.25,                                   !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.25,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.25,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.25,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.25,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.25,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.25,                                   !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.25,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.25,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.25,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.52,                                   !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.52,                                   !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.52,                                   !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.52,                                   !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.87,                                   !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.87,                                   !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.87,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.87,                                   !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.87,                                   !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.87,                                   !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.87,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.87,                                   !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Ruleset,
  {7e6b2bad-fca6-46ca-88c9-aee1675fa91c}, !- Handle
  PeopleActivitySchedule,                 !- Name
  {3dfccc59-4647-426a-b9f2-5c5778803809}, !- Schedule Type Limits Name
  {67dac3c5-2d4e-4748-8313-11792727ec13}, !- Default Day Schedule Name
  {879a847d-00e6-4f39-9bb2-4edb1df6c942}, !- Summer Design Day Schedule Name
  {4f36e02d-e94e-4e8d-aa66-3d58aa5afc6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {67dac3c5-2d4e-4748-8313-11792727ec13}, !- Handle
  PeopleActivitySchedule Schedule Week Day, !- Name
  {3dfccc59-4647-426a-b9f2-5c5778803809}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  120,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  120,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  120,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  120,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  120,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  120,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  120,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  120,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  120,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  120,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  120,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  120,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  120,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  120,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  120,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  120,                                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  120,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  120,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  120,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  120,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  120,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  120,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  120,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  120,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  120,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  120,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  120,                                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  120,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  120,                                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  120,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  120,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  120,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  120,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  120,                                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  120,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  120,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
