  120,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  120,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  120,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  120,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  120,                                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  120,                                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  120,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  120,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  120,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  120,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  120,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  120,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  120,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  120,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  120,                                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  120,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  120,                                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  120,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  120,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  120,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  120,                                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  120,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  120,                                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  120,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  120,                                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  120,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  120,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  120,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  120,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  120,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  120,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  120,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  120,                                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  120,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  120,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  120,                                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  120,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  120,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  120,                                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  120,                                    !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  120,                                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  120,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  120,                                    !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  120,                                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  120,                                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  120,                                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  120,                                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  120,                                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  120,                                    !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  120,                                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  120,                                    !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  120,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  120,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  120,                                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  120,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  120,                                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  120,                                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  120,                                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  120;                                    !- Value Until Time 96

OS:Schedule:Day,
  {82cb1821-b412-491a-bc49-b6da0a2c1c11}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f36e02d-e94e-4e8d-aa66-3d58aa5afc6f}, !- Handle
  PeopleActivitySchedule Winter Design Day, !- Name
  {3dfccc59-4647-426a-b9f2-5c5778803809}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {f4e65c05-de00-4b0b-81a3-734654c6013c}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {879a847d-00e6-4f39-9bb2-4edb1df6c942}, !- Handle
  PeopleActivitySchedule Summer Design Day, !- Name
  {3dfccc59-4647-426a-b9f2-5c5778803809}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  120,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  120,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  120,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  120,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  120,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  120,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  120,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  120,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  120,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  120,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  120,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  120,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  120,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  120,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  120,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  120,                                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  120,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  120,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  120,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  120,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  120,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  120,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  120,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  120,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  120,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  120,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  120,                                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  120,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  120,                                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  120,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  120,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  120,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  120,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  120,                                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  120,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  120,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  120,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  120,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  120,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  120,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  120,                                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  120,                                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  120,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  120,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  120,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  120,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  120,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  120,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  120,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  120,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  120,                                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  120,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  120,                                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  120,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  120,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  120,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  120,                                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  120,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  120,                                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  120,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  120,                                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  120,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  120,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  120,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  120,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  120,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  120,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  120,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  120,                                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  120,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  120,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  120,                                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  120,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  120,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  120,                                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  120,                                    !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  120,                                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  120,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  120,                                    !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  120,                                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  120,                                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  120,                                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  120,                                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  120,                                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  120,                                    !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  120,                                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  120,                                    !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  120,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  120,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  120,                                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  120,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  120,                                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  120,                                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  120,                                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  120;                                    !- Value Until Time 96

OS:Schedule:Rule,
  {4012bcce-7c55-49a9-b63a-e9f83fa6639a}, !- Handle
  Schedule Rule 7,                        !- Name
  {7e6b2bad-fca6-46ca-88c9-aee1675fa91c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b94ce225-23dd-4cd1-81d7-a77cd5a90ad2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b94ce225-23dd-4cd1-81d7-a77cd5a90ad2}, !- Handle
  PeopleActivitySchedule Schedule Saturday Day, !- Name
  {3dfccc59-4647-426a-b9f2-5c5778803809}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  120,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  120,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  120,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  120,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  120,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  120,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  120,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  120,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  120,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  120,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  120,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  120,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  120,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  120,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  120,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  120,                                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  120,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  120,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  120,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  120,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  120,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  120,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  120,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  120,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  120,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  120,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  120,                                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  120,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  120,                                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  120,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  120,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  120,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  120,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  120,                                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  120,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  120,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  120,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  120,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  120,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  120,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  120,                                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  120,                                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  120,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  120,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  120,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  120,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  120,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  120,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  120,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  120,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  120,                                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  120,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  120,                                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  120,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  120,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  120,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  120,                                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  120,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  120,                                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  120,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  120,                                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  120,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  120,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  120,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  120,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  120,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  120,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  120,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  120,                                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  120,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  120,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  120,                                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  120,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  120,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  120,                                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  120,                                    !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  120,                                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  120,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  120,                                    !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  120,                                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  120,                                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  120,                                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  120,                                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  120,                                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  120,                                    !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  120,                                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  120,                                    !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  120,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  120,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  120,                                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  120,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  120,                                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  120,                                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  120,                                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  120;                                    !- Value Until Time 96

OS:Schedule:Rule,
  {97b9c23e-3da0-4f5a-888e-25c0f6a85fcd}, !- Handle
  Schedule Rule 8,                        !- Name
  {7e6b2bad-fca6-46ca-88c9-aee1675fa91c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b21aeee5-1d26-4bd2-880b-430973f51059}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {b21aeee5-1d26-4bd2-880b-430973f51059}, !- Handle
  PeopleActivitySchedule Schedule Sunday Day, !- Name
  {3dfccc59-4647-426a-b9f2-5c5778803809}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  120,                                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  120,                                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  120,                                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  120,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  120,                                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  120,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  120,                                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  120,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  120,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  120,                                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  120,                                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  120,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  120,                                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  120,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  120,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  120,                                    !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  120,                                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  120,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  120,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  120,                                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  120,                                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  120,                                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  120,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  120,                                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  120,                                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  120,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  120,                                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  120,                                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  120,                                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  120,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  120,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  120,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  120,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  120,                                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  120,                                    !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  120,                                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  120,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  120,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  120,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  120,                                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  120,                                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  120,                                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  120,                                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  120,                                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  120,                                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  120,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  120,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  120,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  120,                                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  120,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  120,                                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  120,                                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  120,                                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  120,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  120,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  120,                                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  120,                                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  120,                                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  120,                                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  120,                                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  120,                                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  120,                                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  120,                                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  120,                                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  120,                                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  120,                                    !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  120,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  120,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  120,                                    !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  120,                                    !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  120,                                    !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  120,                                    !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  120,                                    !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  120,                                    !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  120,                                    !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  120,                                    !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  120,                                    !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  120,                                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  120,                                    !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  120,                                    !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  120,                                    !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  120,                                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  120,                                    !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  120,                                    !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  120,                                    !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  120,                                    !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  120,                                    !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  120,                                    !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  120,                                    !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  120,                                    !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  120,                                    !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  120,                                    !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  120,                                    !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  120,                                    !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  120;                                    !- Value Until Time 96

OS:DefaultScheduleSet,
  {ea9cf4c8-1c37-4ddd-b603-f36357ca9125}, !- Handle
  Default Schedule Set 1,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b07ae920-56ff-4783-ac0d-5f9603643f75}, !- Number of People Schedule Name
  {7e6b2bad-fca6-46ca-88c9-aee1675fa91c}, !- People Activity Level Schedule Name
  {ca62370b-84fd-455d-82cd-7dde4daf6a8b}, !- Lighting Schedule Name
  {3e70f3cd-1e8a-4dcf-87c0-a6ead2c950fb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {3dfccc59-4647-426a-b9f2-5c5778803809}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ElectricEquipment:Definition,
  {1ef1258c-38ef-41e1-a53d-940f96b5a8fc}, !- Handle
  Electric Equipment Definition 1,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {865e08ae-ee44-41bd-82a2-ece9676702ed}, !- Handle
  Electric Equipment 1,                   !- Name
  {1ef1258c-38ef-41e1-a53d-940f96b5a8fc}, !- Electric Equipment Definition Name
  {e780a2f0-20d8-45b9-81c5-af8a3352afad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9c2da811-d53f-4f65-849e-7d8a99b29c26}, !- Handle
  Lights Definition 1,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {28822ad5-0dee-4582-bfd4-7fc92efdb150}, !- Handle
  Lights 1,                               !- Name
  {9c2da811-d53f-4f65-849e-7d8a99b29c26}, !- Lights Definition Name
  {e780a2f0-20d8-45b9-81c5-af8a3352afad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {c1420a97-728c-4ada-b0a3-5039bc3df3a8}, !- Handle
  People Definition 1,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {92be1a4f-d7d5-4c12-ac01-cfb1b6029ec9}, !- Handle
  People 1,                               !- Name
  {c1420a97-728c-4ada-b0a3-5039bc3df3a8}, !- People Definition Name
  {e780a2f0-20d8-45b9-81c5-af8a3352afad}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {e48d6070-8e52-4b51-8a4c-1c10c1b46260}, !- Handle
  Electric Equipment Definition 2,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5fd300ea-57df-4a37-a410-acbc36a9f936}, !- Handle
  Electric Equipment 2,                   !- Name
  {e48d6070-8e52-4b51-8a4c-1c10c1b46260}, !- Electric Equipment Definition Name
  {591eba1d-37c9-4550-a09f-6549ec9f6ede}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7b3ec758-b09c-4483-927e-3bd46ff6aa97}, !- Handle
  Lights Definition 2,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8636845c-3e80-410c-9734-a844c1d79d89}, !- Handle
  Lights 2,                               !- Name
  {7b3ec758-b09c-4483-927e-3bd46ff6aa97}, !- Lights Definition Name
  {591eba1d-37c9-4550-a09f-6549ec9f6ede}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {0dcf100b-020a-42d7-953b-57d530852a76}, !- Handle
  People Definition 2,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {404ff2f8-4def-4465-bc78-bd275bad6f94}, !- Handle
  People 2,                               !- Name
  {0dcf100b-020a-42d7-953b-57d530852a76}, !- People Definition Name
  {591eba1d-37c9-4550-a09f-6549ec9f6ede}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {befbc0c9-0cef-4750-8112-43abce6f68ee}, !- Handle
  Electric Equipment Definition 3,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6b3b55c2-09d5-4d8a-8163-64b6eef82884}, !- Handle
  Electric Equipment 3,                   !- Name
  {befbc0c9-0cef-4750-8112-43abce6f68ee}, !- Electric Equipment Definition Name
  {787f7532-3f6b-4a21-878f-45cb783c2de6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ecb4d5bf-fe72-4afe-9a10-8245bec151e2}, !- Handle
  Lights Definition 3,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {330928e9-6487-4ce0-8794-5ff767085bbd}, !- Handle
  Lights 3,                               !- Name
  {ecb4d5bf-fe72-4afe-9a10-8245bec151e2}, !- Lights Definition Name
  {787f7532-3f6b-4a21-878f-45cb783c2de6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {fea49a1a-1dc1-4993-9213-b4c872f13a7d}, !- Handle
  People Definition 3,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {735f74f4-90df-4393-8c89-bd5c4d578cd7}, !- Handle
  People 3,                               !- Name
  {fea49a1a-1dc1-4993-9213-b4c872f13a7d}, !- People Definition Name
  {787f7532-3f6b-4a21-878f-45cb783c2de6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {9ab702b5-bd19-4e57-97e9-d6c79fc8fae2}, !- Handle
  Electric Equipment Definition 4,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {78f6951c-8ae9-464c-abd5-bb8e440a4bb3}, !- Handle
  Electric Equipment 4,                   !- Name
  {9ab702b5-bd19-4e57-97e9-d6c79fc8fae2}, !- Electric Equipment Definition Name
  {77c8beb3-b510-4ed4-86f0-98c564261a71}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cae39b68-6a37-42db-acad-dbef665313b8}, !- Handle
  Lights Definition 4,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e17ea4be-be2c-402f-92f6-3f8f3a743328}, !- Handle
  Lights 4,                               !- Name
  {cae39b68-6a37-42db-acad-dbef665313b8}, !- Lights Definition Name
  {77c8beb3-b510-4ed4-86f0-98c564261a71}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {48b8b057-bc84-48a3-97dd-23744ba8f912}, !- Handle
  People Definition 4,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5cbc70e0-c36d-4723-b169-8e3d3acbe09b}, !- Handle
  People 4,                               !- Name
  {48b8b057-bc84-48a3-97dd-23744ba8f912}, !- People Definition Name
  {77c8beb3-b510-4ed4-86f0-98c564261a71}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {1a0c01c5-1328-47bc-b473-1a3db6c807a5}, !- Handle
  Electric Equipment Definition 5,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {442e226a-8b44-463b-8ee9-5ca0fbce29c7}, !- Handle
  Electric Equipment 5,                   !- Name
  {1a0c01c5-1328-47bc-b473-1a3db6c807a5}, !- Electric Equipment Definition Name
  {403243d5-4bd7-4338-b2b1-a9b4bc2f9ab9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {464b95bd-6194-4439-9a97-75d43bd01ca7}, !- Handle
  Lights Definition 5,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0f7cc9e3-6a93-41dc-8ef0-bad5a87568ff}, !- Handle
  Lights 5,                               !- Name
  {464b95bd-6194-4439-9a97-75d43bd01ca7}, !- Lights Definition Name
  {403243d5-4bd7-4338-b2b1-a9b4bc2f9ab9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {f90daeac-eb8d-44fd-8395-862ff58ca9aa}, !- Handle
  People Definition 5,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1fb6c432-98e9-4847-9fb1-6915d30f1888}, !- Handle
  People 5,                               !- Name
  {f90daeac-eb8d-44fd-8395-862ff58ca9aa}, !- People Definition Name
  {403243d5-4bd7-4338-b2b1-a9b4bc2f9ab9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {3e76e3c6-fb7f-4f05-b840-8bae984d6de5}, !- Handle
  Electric Equipment Definition 6,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cc438a8c-143d-4641-8c9d-5be84baa8a91}, !- Handle
  Electric Equipment 6,                   !- Name
  {3e76e3c6-fb7f-4f05-b840-8bae984d6de5}, !- Electric Equipment Definition Name
  {2d7465f6-6f20-4071-ae54-902e16005d34}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {866d6580-adc5-410b-8718-ddbbb94405d2}, !- Handle
  Lights Definition 6,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c0e916c3-8dec-4e5b-9e12-ec8a8e060ad2}, !- Handle
  Lights 6,                               !- Name
  {866d6580-adc5-410b-8718-ddbbb94405d2}, !- Lights Definition Name
  {2d7465f6-6f20-4071-ae54-902e16005d34}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {5fad4dad-186f-4d7d-ad6e-2b42c16f54c2}, !- Handle
  People Definition 6,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9e979fd4-067b-4672-8f45-bfd72d072f62}, !- Handle
  People 6,                               !- Name
  {5fad4dad-186f-4d7d-ad6e-2b42c16f54c2}, !- People Definition Name
  {2d7465f6-6f20-4071-ae54-902e16005d34}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {ccb0e13e-5a03-4714-bd61-3c2e3dfa584d}, !- Handle
  Electric Equipment Definition 7,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {97abfe67-5619-44f3-b18c-dd61f1b82e23}, !- Handle
  Electric Equipment 7,                   !- Name
  {ccb0e13e-5a03-4714-bd61-3c2e3dfa584d}, !- Electric Equipment Definition Name
  {0ea4b6d2-9b27-4ee9-bf84-8dcd036fb6e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5569eb47-db1b-4bf5-9b50-4b47a797149b}, !- Handle
  Lights Definition 7,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {37c05e9c-740f-491a-981a-f2469fe4dd48}, !- Handle
  Lights 7,                               !- Name
  {5569eb47-db1b-4bf5-9b50-4b47a797149b}, !- Lights Definition Name
  {0ea4b6d2-9b27-4ee9-bf84-8dcd036fb6e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {78e30ed1-7759-4e0c-8918-c9055fbff9f0}, !- Handle
  People Definition 7,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c7898f62-7b4c-4a5d-af98-c61816baecc2}, !- Handle
  People 7,                               !- Name
  {78e30ed1-7759-4e0c-8918-c9055fbff9f0}, !- People Definition Name
  {0ea4b6d2-9b27-4ee9-bf84-8dcd036fb6e2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {36593a12-3b3b-4878-9c4e-608740e640b7}, !- Handle
  Electric Equipment Definition 8,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2d37331d-35e1-47c2-8085-a0f9396de9b6}, !- Handle
  Electric Equipment 8,                   !- Name
  {36593a12-3b3b-4878-9c4e-608740e640b7}, !- Electric Equipment Definition Name
  {9d2f4c5a-73d7-48ac-916f-8a066133993f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c1dd7998-64df-4d32-8cbb-c11b3a16ea0c}, !- Handle
  Lights Definition 8,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {129f7629-f37b-4fce-9365-a44b7294e2f6}, !- Handle
  Lights 8,                               !- Name
  {c1dd7998-64df-4d32-8cbb-c11b3a16ea0c}, !- Lights Definition Name
  {9d2f4c5a-73d7-48ac-916f-8a066133993f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {31a194d1-b498-4081-8027-f25f3a112af7}, !- Handle
  People Definition 8,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {67470e38-36af-4c96-a86f-c895e582b795}, !- Handle
  People 8,                               !- Name
  {31a194d1-b498-4081-8027-f25f3a112af7}, !- People Definition Name
  {9d2f4c5a-73d7-48ac-916f-8a066133993f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {b02a909a-793c-4931-8185-95d1ac9248db}, !- Handle
  Electric Equipment Definition 9,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2c45c9ac-8b2f-43ec-99f0-37c3bfdff722}, !- Handle
  Electric Equipment 9,                   !- Name
  {b02a909a-793c-4931-8185-95d1ac9248db}, !- Electric Equipment Definition Name
  {2f37c725-fdcb-4a99-8454-60b41784ee8b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1acb12a3-3487-4e72-a135-2db072993531}, !- Handle
  Lights Definition 9,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1ae641ea-e4db-4619-b10a-8d0f7a11da94}, !- Handle
  Lights 9,                               !- Name
  {1acb12a3-3487-4e72-a135-2db072993531}, !- Lights Definition Name
  {2f37c725-fdcb-4a99-8454-60b41784ee8b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {3e61c84d-7c12-4fee-af62-37f6b800b02d}, !- Handle
  People Definition 9,                    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7084b454-f778-4ada-a059-95f091c1ec94}, !- Handle
  People 9,                               !- Name
  {3e61c84d-7c12-4fee-af62-37f6b800b02d}, !- People Definition Name
  {2f37c725-fdcb-4a99-8454-60b41784ee8b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {b0c18f89-1336-49d6-89b7-afb77dd3d5b7}, !- Handle
  Electric Equipment Definition 10,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.0875,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b0fd5a4b-b2e5-454a-a2cd-ce1df0a9cbad}, !- Handle
  Electric Equipment 10,                  !- Name
  {b0c18f89-1336-49d6-89b7-afb77dd3d5b7}, !- Electric Equipment Definition Name
  {d43bbbc0-95af-4301-8b21-f955ba881961}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {43b74e0e-e0d3-47b8-b40c-6b5467566ba9}, !- Handle
  Lights Definition 10,                   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4275,                                 !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {13dafcc0-8553-4ca4-bb51-afeb429f8e55}, !- Handle
  Lights 10,                              !- Name
  {43b74e0e-e0d3-47b8-b40c-6b5467566ba9}, !- Lights Definition Name
  {d43bbbc0-95af-4301-8b21-f955ba881961}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {547bc76f-ec8e-4edf-80e9-8287496d7afc}, !- Handle
  People Definition 10,                   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.028,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bd059a57-f16f-43ea-aea1-4687653fdb15}, !- Handle
  People 10,                              !- Name
  {547bc76f-ec8e-4edf-80e9-8287496d7afc}, !- People Definition Name
  {d43bbbc0-95af-4301-8b21-f955ba881961}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {959be0f7-bc62-4159-8e6e-3caf5fc20e04}, !- Handle
  HVACSched,                              !- Name
  ,                                       !- Schedule Type Limits Name
  {5bbc3bc5-9304-45d7-b2eb-5bfea051384a}, !- Default Day Schedule Name
  {8453b1d3-dfee-441a-bd64-27560910cd5b}, !- Summer Design Day Schedule Name
  {26872616-cf56-4184-9a44-66f9438fbff2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5bbc3bc5-9304-45d7-b2eb-5bfea051384a}, !- Handle
  HVACSched Schedule Week Day,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  1,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  1,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  1,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  1,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  1,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  1,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  1,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  1,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  1,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  1,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  1,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  1,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  1,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  1,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  1,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  1,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  1,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  1,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  1,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  1,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  1,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  1,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  1,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  1,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  1,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  1,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  1,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  1,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  1,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  1,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  1,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  1,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  1,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  1,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  1,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  1,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  1,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  1,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  1,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  1,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  1,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  1,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  1,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Day,
  {6d5e91b2-8425-495f-a5a0-1921114af980}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26872616-cf56-4184-9a44-66f9438fbff2}, !- Handle
  HVACSched Winter Design Day,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0;                                      !- Value Until Time 96

OS:Schedule:Day,
  {83fd2963-d9a9-4567-86ad-3e8c1203f9f2}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8453b1d3-dfee-441a-bd64-27560910cd5b}, !- Handle
  HVACSched Summer Design Day,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  1,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  1,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  1,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  1,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  1,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  1,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  1,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  1,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  1,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  1,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  1,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  1,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  1,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  1,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  1,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  1,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  1,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  1,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  1,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  1,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  1,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  1,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  1,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  1,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  1,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  1,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  1,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  1,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  1,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  1,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  1,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  1,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  1,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  1,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  1,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  1,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  1,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  1,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  1,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  1,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  1,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  1,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  1,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Rule,
  {092da94d-6f7e-4a7c-86d7-64ac020c082e}, !- Handle
  Schedule Rule 9,                        !- Name
  {959be0f7-bc62-4159-8e6e-3caf5fc20e04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f57411f2-ab72-473c-9c92-5cf1981416a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f57411f2-ab72-473c-9c92-5cf1981416a7}, !- Handle
  HVACSched Schedule Saturday Day,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  1,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  1,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  1,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  1,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  1,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  1,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  1,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  1,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  1,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  1,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  1,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  1,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  1,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  1,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  1,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  1,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  1,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  1,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  1,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  1,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  1,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  1,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  1,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  1,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  1,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  1,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  1,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  1,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  1,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  1,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  1,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  1,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  1,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  1,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  1,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  1,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  1,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  1,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  1,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  1,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  1,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  1,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  1,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:Schedule:Rule,
  {49add2e2-11b4-449e-b4c1-54199948b1b9}, !- Handle
  Schedule Rule 10,                       !- Name
  {959be0f7-bc62-4159-8e6e-3caf5fc20e04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6530086f-5d36-4684-a1ee-b6fd17c2aa77}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {6530086f-5d36-4684-a1ee-b6fd17c2aa77}, !- Handle
  HVACSched Schedule Sunday Day,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  1,                                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  1,                                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  1,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  1,                                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  1,                                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  1,                                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  1,                                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  1,                                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  1,                                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  1,                                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  1,                                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  1,                                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  1,                                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  1,                                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  1,                                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  1,                                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  1,                                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  1,                                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  1,                                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  1,                                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  1,                                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  1,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  1,                                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  1,                                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  1,                                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  1,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  1,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  1,                                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  1,                                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  1,                                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  1,                                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  1,                                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  1,                                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  1,                                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  1,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  1,                                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  1,                                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  1,                                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  1,                                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  1,                                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  1,                                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  1,                                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  1,                                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  1,                                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  1,                                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  1,                                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  1,                                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  1,                                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  1,                                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  1,                                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  1,                                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  1,                                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  1,                                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  1,                                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  1,                                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  1,                                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  1,                                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  1,                                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  1,                                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  1,                                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  1,                                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  1,                                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  1,                                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  1,                                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  1;                                      !- Value Until Time 96

OS:WindowMaterial:Blind,
  {cfe63300-8449-4487-b820-fc117c69ae6b}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {7a6011f0-038e-4e50-bd52-1e88c3bb24f8}, !- Handle
  Sub Surface 3 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {cfe63300-8449-4487-b820-fc117c69ae6b}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {9405003d-184a-433d-96cb-2cab3b040a50}, !- Handle
  Sub Surface 1 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {cfe63300-8449-4487-b820-fc117c69ae6b}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {24f0afe4-cced-47f9-8a6d-c441a49ca13a}, !- Handle
  Sub Surface 2 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {cfe63300-8449-4487-b820-fc117c69ae6b}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {76359f3f-c837-4394-be85-05a5e6cf4c77}, !- Handle
  Sub Surface 7 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {cfe63300-8449-4487-b820-fc117c69ae6b}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {a4b47952-c117-4831-bfa2-f66c7966a949}, !- Handle
  Sub Surface 4 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {cfe63300-8449-4487-b820-fc117c69ae6b}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {74220fbb-16dc-4c27-9afd-8349ab985c21}, !- Handle
  Sub Surface 5 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {cfe63300-8449-4487-b820-fc117c69ae6b}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {7c08f76d-20f7-4ddb-bba9-2d6dcdcdec9b}, !- Handle
  Sub Surface 6 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {cfe63300-8449-4487-b820-fc117c69ae6b}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:ShadingControl,
  {26c74419-f23d-4081-9d35-8f0014f43e50}, !- Handle
  Sub Surface 8 shading control,          !- Name
  ExteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {cfe63300-8449-4487-b820-fc117c69ae6b}, !- Shading Device Material Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  180;                                    !- Setpoint

OS:Schedule:Ruleset,
  {29a55bb9-4da5-4a0e-b215-7ab1e6baf692}, !- Handle
  AlwaysOnInfitration,                    !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  {87975f78-3232-45c9-b532-316df120a485}, !- Default Day Schedule Name
  {f22183fe-c427-4f3e-a25f-d47e834f34a8}, !- Summer Design Day Schedule Name
  {699b6bb4-2989-4099-a43d-81b7de62632c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87975f78-3232-45c9-b532-316df120a485}, !- Handle
  AlwaysOnInfitration Schedule Week Day,  !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1f821c63-fa74-4cdb-a138-d56709c239a9}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {699b6bb4-2989-4099-a43d-81b7de62632c}, !- Handle
  AlwaysOnInfitration Winter Design Day,  !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7bb944bf-427a-44a0-8d8f-0ea286635202}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f22183fe-c427-4f3e-a25f-d47e834f34a8}, !- Handle
  AlwaysOnInfitration Summer Design Day,  !- Name
  {11aa09db-6406-4e1e-9d62-00e349090a00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SpaceInfiltration:DesignFlowRate,
  {0901b57c-fca1-4492-b792-6e4e4f1cd6b4}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {e780a2f0-20d8-45b9-81c5-af8a3352afad}, !- Space or SpaceType Name
  {29a55bb9-4da5-4a0e-b215-7ab1e6baf692}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e528ac3-387b-4e1b-88ea-24764c061c44}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {591eba1d-37c9-4550-a09f-6549ec9f6ede}, !- Space or SpaceType Name
  {29a55bb9-4da5-4a0e-b215-7ab1e6baf692}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0513973-6d5e-4183-a754-55f257bd9ef6}, !- Handle
  Space Infiltration Design Flow Rate 3,  !- Name
  {787f7532-3f6b-4a21-878f-45cb783c2de6}, !- Space or SpaceType Name
  {29a55bb9-4da5-4a0e-b215-7ab1e6baf692}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6046528c-9c42-4a2b-8769-0602f871f5c3}, !- Handle
  Space Infiltration Design Flow Rate 4,  !- Name
  {77c8beb3-b510-4ed4-86f0-98c564261a71}, !- Space or SpaceType Name
  {29a55bb9-4da5-4a0e-b215-7ab1e6baf692}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b8c173d-5020-4bbd-a548-9847a95cd18c}, !- Handle
  Space Infiltration Design Flow Rate 5,  !- Name
  {403243d5-4bd7-4338-b2b1-a9b4bc2f9ab9}, !- Space or SpaceType Name
  {29a55bb9-4da5-4a0e-b215-7ab1e6baf692}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f09956bb-d6d9-4335-8d77-9028a94bc42f}, !- Handle
  Space Infiltration Design Flow Rate 6,  !- Name
  {2d7465f6-6f20-4071-ae54-902e16005d34}, !- Space or SpaceType Name
  {29a55bb9-4da5-4a0e-b215-7ab1e6baf692}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c83f9d7f-287b-4a35-a897-b0ea2b0849d0}, !- Handle
  Space Infiltration Design Flow Rate 7,  !- Name
  {0ea4b6d2-9b27-4ee9-bf84-8dcd036fb6e2}, !- Space or SpaceType Name
  {29a55bb9-4da5-4a0e-b215-7ab1e6baf692}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {592b3761-87dd-443b-9c30-c1c4338a0393}, !- Handle
  Space Infiltration Design Flow Rate 8,  !- Name
  {9d2f4c5a-73d7-48ac-916f-8a066133993f}, !- Space or SpaceType Name
  {29a55bb9-4da5-4a0e-b215-7ab1e6baf692}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a17af8a4-9af5-4ac5-906b-fa7dae7bd398}, !- Handle
  Space Infiltration Design Flow Rate 9,  !- Name
  {2f37c725-fdcb-4a99-8454-60b41784ee8b}, !- Space or SpaceType Name
  {29a55bb9-4da5-4a0e-b215-7ab1e6baf692}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a3873284-191b-41ad-a120-3472d440e96b}, !- Handle
  Space Infiltration Design Flow Rate 10, !- Name
  {d43bbbc0-95af-4301-8b21-f955ba881961}, !- Space or SpaceType Name
  {29a55bb9-4da5-4a0e-b215-7ab1e6baf692}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.05,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Daylighting:Control,
  {211b4131-a92c-45af-9164-bc1554080cef}, !- Handle
  Story 1 South Perimeter Space daylighting control, !- Name
  {e780a2f0-20d8-45b9-81c5-af8a3352afad}, !- Space Name
  12.5,                                   !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {a8320c2a-7c1b-4fb4-b199-71dd9d7f19cb}, !- Handle
  Story 1 West Perimeter Space daylighting control, !- Name
  {591eba1d-37c9-4550-a09f-6549ec9f6ede}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {94525127-f267-4811-90d4-98b32147b785}, !- Handle
  Story 2 West Perimeter Space daylighting control, !- Name
  {787f7532-3f6b-4a21-878f-45cb783c2de6}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {3170e8ee-6e0c-4149-9da5-30cf44c9dcc7}, !- Handle
  Story 1 North Perimeter Space daylighting control, !- Name
  {77c8beb3-b510-4ed4-86f0-98c564261a71}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {c890281f-5a22-4485-81b4-4131e7ae66b7}, !- Handle
  Story 1 East Perimeter Space daylighting control, !- Name
  {2d7465f6-6f20-4071-ae54-902e16005d34}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  7.5,                                    !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {6983ef4a-dfbf-46e2-88ed-998303f941c6}, !- Handle
  Story 2 North Perimeter Space daylighting control, !- Name
  {0ea4b6d2-9b27-4ee9-bf84-8dcd036fb6e2}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {fba169f5-e3f2-4d12-9729-ade7f049a1ee}, !- Handle
  Story 2 East Perimeter Space daylighting control, !- Name
  {9d2f4c5a-73d7-48ac-916f-8a066133993f}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  7.5,                                    !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {31ed84c8-5d5a-4fc0-a16f-09770adb2161}, !- Handle
  Story 2 South Perimeter Space daylighting control, !- Name
  {2f37c725-fdcb-4a99-8454-60b41784ee8b}, !- Space Name
  12.5,                                   !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  0.76,                                   !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  1;                                      !- Number of Stepped Control Steps

OS:Schedule:Ruleset,
  {6ca3b288-bc61-4d75-8046-865a723c54b6}, !- Handle
  CoolingTempSchedule,                    !- Name
  {4169a885-3aed-47d9-b390-7bfa95a8f25a}, !- Schedule Type Limits Name
  {8fec05d1-7080-44e8-8d0f-9f6d30348b85}, !- Default Day Schedule Name
  {d781af16-d334-4528-b025-109b1ef3033f}, !- Summer Design Day Schedule Name
  {e354c0a5-115f-4374-b45d-d234db78ced3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fec05d1-7080-44e8-8d0f-9f6d30348b85}, !- Handle
  CoolingTempSchedule Schedule Week Day,  !- Name
  {4169a885-3aed-47d9-b390-7bfa95a8f25a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  200,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  200,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  200,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  200,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  200,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  200,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  200,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  200,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  200,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  200,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  200,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  200,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  200,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  200,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  200,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  200,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  200,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  200,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  200,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  200,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  200,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  200,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  200,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  200;                                    !- Value Until Time 24

OS:Schedule:Day,
  {47fee5a4-0913-4f14-977e-3ae767f9f172}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e354c0a5-115f-4374-b45d-d234db78ced3}, !- Handle
  CoolingTempSchedule Winter Design Day,  !- Name
  {4169a885-3aed-47d9-b390-7bfa95a8f25a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  200,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  200,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  200,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  200,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  200,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  200,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  200,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  200,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  200,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  200,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  200,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  200,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  200,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  200,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  200,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  200,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  200,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  200,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  200,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  200,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  200,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  200,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  200,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  200;                                    !- Value Until Time 24

OS:Schedule:Day,
  {6ca27e60-a88d-4211-b839-cae584aafaf5}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d781af16-d334-4528-b025-109b1ef3033f}, !- Handle
  CoolingTempSchedule Summer Design Day,  !- Name
  {4169a885-3aed-47d9-b390-7bfa95a8f25a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  200,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  200,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  200,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  200,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  200,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  200,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  200,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  200,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  200,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  200,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  200,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  200,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  200,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  200,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  200,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  200,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  200,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  200,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  200,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  200,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  200,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  200,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  200,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  200;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {3e653156-75dd-44bc-800c-a8ee7ff83c08}, !- Handle
  HeatingTempSchedule,                    !- Name
  {4169a885-3aed-47d9-b390-7bfa95a8f25a}, !- Schedule Type Limits Name
  {e8ce7889-a50a-4828-996b-7ef895660b59}, !- Default Day Schedule Name
  {545d5886-3e61-406d-8746-4bc24bdd0424}, !- Summer Design Day Schedule Name
  {7b850d92-002c-468d-8cda-4179fcb97844}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8ce7889-a50a-4828-996b-7ef895660b59}, !- Handle
  HeatingTempSchedule Schedule Week Day,  !- Name
  {4169a885-3aed-47d9-b390-7bfa95a8f25a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {87489502-46c1-47bc-90a4-955a1d9fa3a7}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b850d92-002c-468d-8cda-4179fcb97844}, !- Handle
  HeatingTempSchedule Winter Design Day,  !- Name
  {4169a885-3aed-47d9-b390-7bfa95a8f25a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {7d143719-a650-46c4-b71e-88a8212b93f8}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {545d5886-3e61-406d-8746-4bc24bdd0424}, !- Handle
  HeatingTempSchedule Summer Design Day,  !- Name
  {4169a885-3aed-47d9-b390-7bfa95a8f25a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {839232ae-7fc0-49fe-a5cd-f31019b842c1}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {3e653156-75dd-44bc-800c-a8ee7ff83c08}, !- Heating Setpoint Temperature Schedule Name
  {6ca3b288-bc61-4d75-8046-865a723c54b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {4169a885-3aed-47d9-b390-7bfa95a8f25a}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {5c214b79-0481-4a3b-8f62-ad3b972c766c}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {3e653156-75dd-44bc-800c-a8ee7ff83c08}, !- Heating Setpoint Temperature Schedule Name
  {6ca3b288-bc61-4d75-8046-865a723c54b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d316b4a7-cd55-4e4b-92f3-38069dde229a}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {3e653156-75dd-44bc-800c-a8ee7ff83c08}, !- Heating Setpoint Temperature Schedule Name
  {6ca3b288-bc61-4d75-8046-865a723c54b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea2e6b3f-7a84-4172-a69d-372786d2cd64}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {3e653156-75dd-44bc-800c-a8ee7ff83c08}, !- Heating Setpoint Temperature Schedule Name
  {6ca3b288-bc61-4d75-8046-865a723c54b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dac31565-de7a-4b27-8c28-64482be75b77}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {3e653156-75dd-44bc-800c-a8ee7ff83c08}, !- Heating Setpoint Temperature Schedule Name
  {6ca3b288-bc61-4d75-8046-865a723c54b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de580f23-30be-4fcc-b0af-bfe02557e9a6}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {3e653156-75dd-44bc-800c-a8ee7ff83c08}, !- Heating Setpoint Temperature Schedule Name
  {6ca3b288-bc61-4d75-8046-865a723c54b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e52783ba-8912-41e9-9008-2ba704af64ea}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {3e653156-75dd-44bc-800c-a8ee7ff83c08}, !- Heating Setpoint Temperature Schedule Name
  {6ca3b288-bc61-4d75-8046-865a723c54b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e1e390d-3c6b-4a5f-95d0-36d98bd6dd5f}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {3e653156-75dd-44bc-800c-a8ee7ff83c08}, !- Heating Setpoint Temperature Schedule Name
  {6ca3b288-bc61-4d75-8046-865a723c54b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6fa1e19-9301-4068-b128-0db79a8e78d1}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {3e653156-75dd-44bc-800c-a8ee7ff83c08}, !- Heating Setpoint Temperature Schedule Name
  {6ca3b288-bc61-4d75-8046-865a723c54b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55fa5877-bb32-4545-852e-b4b823a14942}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {3e653156-75dd-44bc-800c-a8ee7ff83c08}, !- Heating Setpoint Temperature Schedule Name
  {6ca3b288-bc61-4d75-8046-865a723c54b6}; !- Cooling Setpoint Temperature Schedule Name

