{
   "measure_paths": [
      "$GENSIM_PATH$\\Measures"
   ],
   "seed_file": "Model.osm",
   "weather_file": "$GENSIM_PATH$\\Wetter\\TRY2015_Stuttgart_Jahr.epw",
   "steps": [
      {
         "arguments": {
         },
         "measure_dir_name": "CreateAnEmptyModel"
      },
      {
         "arguments": {
            "WeatherFilePath": "$GENSIM_PATH$\\Wetter\\TRY2015_Stuttgart_Jahr.epw",
            "NorthAxis": "0",
            "Timestep": "4"
         },
         "measure_dir_name": "SetWeatherAxisTimestep"
      },
      {
         "arguments": {
            "buildingSim": "1",
            "pvSim": "0",
            "zoneDetails": "0",
            "detailedHVAC": "0",
            "ventilation_type": "1",
            "floor_length": "20",
            "floor_width": "20",
            "ratio_NRF_BGF": "BKI 2015 - Mehrfamilienhaeuser 6 -19 WE ",
            "NRF_BGF": "0.837",
            "Holidays": "",
            "vorlauf_Luft": "1",
            "nachlauf_Luft": "1",
            "Shadingcontrol": "0",
            "Infiltration": "1",
            "Lightingcontrol": "0",
            "Windowvent": "1",
            "genGeom": "1",
            "FloorHeight_kond": "2.6",
            "FloorHeight_import": "3",
            "ACH_Input_Parameter": "0.5"
         },
         "measure_dir_name": "CustomExportParams"
      },
      {
         "arguments": {
            "floor_area": "2000",
            "ns_to_ew_ratio": "1",
            "number_of_stories": "5",
            "floor_to_floor_height": "3",
            "surface_matching": "true",
            "make_zones": "true",
            "window_to_wall_ratio_north": "0.2",
            "window_to_wall_ratio_east": "0.2",
            "window_to_wall_ratio_south": "0.2",
            "window_to_wall_ratio_west": "0.2",
            "AdiabaticNorth": "false",
            "AdiabaticEast": "false",
            "AdiabaticSouth": "false",
            "AdiabaticWest": "false",
            "AdiabaticRoof": "false",
            "AdiabaticFloor": "false",
            "perimeterdepth": "3"
         },
         "measure_dir_name": "BarAspectRatioStudy"
      },
      {
         "arguments": {
            "ExternalWallMat1Name": "Putz ",
            "ExternalWallMat1Thickness": "0.015",
            "ExternalWallMat1Conductivity": "1",
            "ExternalWallMat1Density": "1000",
            "ExternalWallMat1SpecificHeat": "1600",
            "ExternalWallMat2Name": "Leichtbeton",
            "ExternalWallMat2Thickness": "0.5",
            "ExternalWallMat2Conductivity": "0.8",
            "ExternalWallMat2Density": "1800",
            "ExternalWallMat2SpecificHeat": "1000",
            "ExternalWallMat3Name": "Kalkgipsputz",
            "ExternalWallMat3Thickness": "0.02",
            "ExternalWallMat3Conductivity": "1",
            "ExternalWallMat3Density": "1400",
            "ExternalWallMat3SpecificHeat": "1100",
            "ExternalWallMat4Name": "",
            "ExternalWallMat4Thickness": "0",
            "ExternalWallMat4Conductivity": "0",
            "ExternalWallMat4Density": "0",
            "ExternalWallMat4SpecificHeat": "0",
            "RoofMat1Name": "Sparschalung",
            "RoofMat1Thickness": "0.02",
            "RoofMat1Conductivity": "0.14",
            "RoofMat1Density": "450",
            "RoofMat1SpecificHeat": "1600",
            "RoofMat2Name": "Zementestrich",
            "RoofMat2Thickness": "0.03",
            "RoofMat2Conductivity": "1.4",
            "RoofMat2Density": "2000",
            "RoofMat2SpecificHeat": "1000",
            "RoofMat3Name": "Daemmplatten_schaumglas",
            "RoofMat3Thickness": "0.05",
            "RoofMat3Conductivity": "0.037",
            "RoofMat3Density": "100",
            "RoofMat3SpecificHeat": "1000",
            "RoofMat4Name": "Stahlbeton",
            "RoofMat4Thickness": "0.3",
            "RoofMat4Conductivity": "1.05",
            "RoofMat4Density": "2400",
            "RoofMat4SpecificHeat": "880",
            "SlabMat1Name": "Stahlbeton",
            "SlabMat1Thickness": "0.2",
            "SlabMat1Conductivity": "1.05",
            "SlabMat1Density": "2400",
            "SlabMat1SpecificHeat": "880",
            "SlabMat2Name": "Daemmschuettungen_EPS",
            "SlabMat2Thickness": "0.026",
            "SlabMat2Conductivity": "0.031",
            "SlabMat2Density": "100",
            "SlabMat2SpecificHeat": "1000",
            "SlabMat3Name": "Zementestrich",
            "SlabMat3Thickness": "0.05",
            "SlabMat3Conductivity": "1.4",
            "SlabMat3Density": "2000",
            "SlabMat3SpecificHeat": "1000",
            "SlabMat4Name": "",
            "SlabMat4Thickness": "0",
            "SlabMat4Conductivity": "0",
            "SlabMat4Density": "0",
            "SlabMat4SpecificHeat": "0",
            "Massen1Name": "Kalksandstein 1.8",
            "Massen1Thickness": "0.15",
            "Massen1Conductivity": "0.99",
            "Massen1Density": "1800",
            "Massen1SpecificHeat": "1000",
            "Massen2Name": "",
            "Massen2Thickness": "0",
            "Massen2Conductivity": "0",
            "Massen2Density": "0",
            "Massen2SpecificHeat": "0",
            "Massen3Name": "",
            "Massen3Thickness": "0",
            "Massen3Conductivity": "0",
            "Massen3Density": "0",
            "Massen3SpecificHeat": "0",
            "InteriorSlabs1Name": "Zementestrich",
            "InteriorSlabs1Thickness": "0.04",
            "InteriorSlabs1Conductivity": "1.4",
            "InteriorSlabs1Density": "2000",
            "InteriorSlabs1SpecificHeat": "1000",
            "InteriorSlabs2Name": "Daemmung",
            "InteriorSlabs2Thickness": "0.025",
            "InteriorSlabs2Conductivity": "0.04",
            "InteriorSlabs2Density": "460",
            "InteriorSlabs2SpecificHeat": "1600",
            "InteriorSlabs3Name": "Stahlbeton",
            "InteriorSlabs3Thickness": "0.15",
            "InteriorSlabs3Conductivity": "1.05",
            "InteriorSlabs3Density": "2400",
            "InteriorSlabs3SpecificHeat": "880",
            "InteriorSlabs4Name": "Kalkgipsputz",
            "InteriorSlabs4Thickness": "0.01",
            "InteriorSlabs4Conductivity": "0.7",
            "InteriorSlabs4Density": "1400",
            "InteriorSlabs4SpecificHeat": "1100",
            "ChilledCeilingSourceLayer": "2",
            "ChilledCeilingTempCalcLayer": "2",
            "ChilledCeilingDimCTF": "2",
            "ChilledCeilingTubeSpacing": "0.15",
            "ChilledCeiling1Name": "I01 25mm insulation board",
            "ChilledCeiling1Thickness": "0.0254",
            "ChilledCeiling1Conductivity": "0.03",
            "ChilledCeiling1Density": "43",
            "ChilledCeiling1SpecificHeat": "1210",
            "ChilledCeiling2Name": "Metal",
            "ChilledCeiling2Thickness": "0.01",
            "ChilledCeiling2Conductivity": "45",
            "ChilledCeiling2Density": "7824",
            "ChilledCeiling2SpecificHeat": "800",
            "ChilledCeiling3Name": "",
            "ChilledCeiling3Thickness": "0",
            "ChilledCeiling3Conductivity": "0",
            "ChilledCeiling3Density": "0",
            "ChilledCeiling3SpecificHeat": "0",
            "ChilledCeiling4Name": "",
            "ChilledCeiling4Thickness": "0",
            "ChilledCeiling4Conductivity": "0",
            "ChilledCeiling4Density": "0",
            "ChilledCeiling4SpecificHeat": "0",
            "WindowsName": "Kunststofffenster mit Zweischeiben-Isolierverglasung",
            "WindowsUValue": "3",
            "WindowsSHGC": "0.75",
            "selected_standard": "Bestand: Gro\u00DFes Mehrfamilienhaus zwischen 1969 und 1978",
            "is_custom_standard": "false",
            "selected_masses": "Mittel"
         },
         "measure_dir_name": "AddingMaterialsAndConstructions"
      },
      {
         "arguments": {
         },
         "measure_dir_name": "DetectingExternalZones"
      },
      {
         "arguments": {
            "ElectricEquipmentPowerPerFloorArea": "1.8414",
            "LightingPowerPerFloorArea": "2.4273",
            "PeoplePerFloorArea": "2.26216216216216E-02",
            "ElectricEquipmentScheduleWerktag": " .403837154890033;0.359850257370145;0.321946654188114;0.291998128217127;0.271408516612073;0.258773982218063;0.250818905007019;0.245203556387459;0.240056153486196;0.235376696303229;0.230229293401965;0.226017781937295;0.222274216190922;0.219466541881142;0.217594759007955;0.218062704726252;0.220402433317735;0.224613944782405;0.230697239120262;0.237716424894712;0.246607393542349;0.260177819372953;0.28310715956949;0.319138979878334;0.370613008890969;0.430510060832943;0.489939167056621;0.541413196069256;0.577912962096397;0.601778193729527;0.617688348151614;0.630790828263922;0.644829199812822;0.658399625643425;0.670098268600842;0.677585400093589;0.679925128685073;0.678053345811886;0.672905942910622;0.665886757136172;0.658867571361722;0.652784277023865;0.648104819840899;0.646700982686008;0.648572765559195;0.655591951333645;0.667290594291062;0.685540477304633;0.708937763219467;0.733270940570894;0.751988769302761;0.759475900795508;0.751052877866168;0.730463266261114;0.70285446888161;0.673841834347216;0.647636874122602;0.625175479644361;0.605521759475901;0.588207767898924;0.572765559195133;0.559663079082826;0.5493682732803;0.541413196069256;0.536265793167993;0.534394010294806;0.536265793167993;0.541413196069256;0.550304164716893;0.562938699110903;0.579784744969584;0.599906410856341;0.623303696771174;0.649976602714085;0.678989237248479;0.708937763219467;0.738886289190454;0.766495086569958;0.787552643893308;0.798315395414132;0.797379503977539;0.787552643893308;0.773514272344408;0.759475900795508;0.749181094992981;0.741226017781937;0.733738886289191;0.724379971923257;0.710809546092653;0.692091717360786;0.666822648572766;0.635002339728591;0.595226953673374;0.549836218998596;0.501169864295742;0.451567618156294",
            "ElectricEquipmentScheduleSamstag": " .420215255030416;0.397285914833879;0.377632194665419;0.358446420215255;0.335517080018718;0.311651848385587;0.288254562470753;0.268600842302293;0.255030416471689;0.246139447824052;0.240524099204492;0.237716424894712;0.235376696303229;0.233972859148339;0.233504913430042;0.233504913430042;0.234440804866635;0.235844642021525;0.237248479176416;0.237716424894712;0.237716424894712;0.238184370613009;0.241459990641086;0.249415067852129;0.262985493682733;0.282639213851193;0.307908282639214;0.338792700046795;0.374356574637342;0.41413196069256;0.455779129620964;0.498362189985962;0.540945250350959;0.582124473561067;0.621431913897988;0.658399625643425;0.69162377164249;0.720636406176884;0.743565746373421;0.759475900795508;0.767898923724848;0.770706598034628;0.772110435189518;0.774918109499298;0.781937295273748;0.792700046794572;0.806738418343472;0.821712681328966;0.837622835751053;0.851193261581657;0.859616284510997;0.86055217594759;0.85212915301825;0.836218998596163;0.814693495554516;0.790828263921385;0.766027140851661;0.743565746373421;0.723444080486664;0.708937763219467;0.70004679457183;0.695367337388863;0.692559663079083;0.689284043051006;0.684136640149743;0.678521291530182;0.674309780065512;0.673841834347216;0.678053345811886;0.687412260177819;0.701918577445016;0.720636406176884;0.743097800655124;0.767430978006551;0.791764155357979;0.814225549836219;0.832007487131493;0.844642021525503;0.85072531586336;0.848853532990173;0.839026672905943;0.822180627047262;0.800187178287319;0.774918109499298;0.749181094992981;0.725783809078147;0.70706598034628;0.69723912026205;0.696771174543753;0.70004679457183;0.699110903135236;0.685540477304633;0.654188114178755;0.609733270940571;0.55919513336453;0.510060832943379",
            "ElectricEquipmentScheduleSonntag": " .468413664014974;0.432849789424427;0.401965372016846;0.373888628919045;0.346747777257838;0.321478708469818;0.299017313991577;0.28029948525971;0.266729059429106;0.257370145063173;0.250350959288723;0.245203556387459;0.240992044922789;0.237716424894712;0.234908750584932;0.233504913430042;0.233504913430042;0.233972859148339;0.234440804866635;0.233504913430042;0.231633130556855;0.228825456247075;0.226485727655592;0.226017781937295;0.227889564810482;0.233036967711745;0.242863827795976;0.256902199344876;0.277023865231633;0.303696771174544;0.338324754328498;0.381843706130089;0.434721572297614;0.494150678521292;0.556855404773046;0.619092185306505;0.677585400093589;0.73093121197941;0.776789892372485;0.814225549836219;0.84230229293402;0.863827795975667;0.883013570425831;0.903603182030884;0.927936359382312;0.953205428170332;0.976602714085166;0.99298081422555;1;0.99578848853533;0.978006551240056;0.946654188114179;0.900327562002808;0.84651380439869;0.791764155357979;0.744033692091717;0.70846981750117;0.683200748713149;0.662611137108095;0.642489471221338;0.619560131024801;0.594291062236781;0.56902199344876;0.545156761815629;0.525035095928872;0.509592887225082;0.499298081422555;0.494618624239588;0.496490407112775;0.503977538605522;0.516612072999532;0.533458118858212;0.55357978474497;0.5774450163781;0.604585868039307;0.635002339728591;0.668226485727656;0.700982686008423;0.728591483387927;0.747777257838091;0.755264389330838;0.752456715021058;0.744033692091717;0.7323350491343;0.720168460458587;0.708937763219467;0.69864295741694;0.689284043051006;0.680393074403369;0.669162377164249;0.651380439868975;0.623303696771174;0.582124473561067;0.532522227421619;0.479644361254095;0.428638277959757",
            "ElectricEquipmentScheduleFeiertag": " .468413664014974;0.432849789424427;0.401965372016846;0.373888628919045;0.346747777257838;0.321478708469818;0.299017313991577;0.28029948525971;0.266729059429106;0.257370145063173;0.250350959288723;0.245203556387459;0.240992044922789;0.237716424894712;0.234908750584932;0.233504913430042;0.233504913430042;0.233972859148339;0.234440804866635;0.233504913430042;0.231633130556855;0.228825456247075;0.226485727655592;0.226017781937295;0.227889564810482;0.233036967711745;0.242863827795976;0.256902199344876;0.277023865231633;0.303696771174544;0.338324754328498;0.381843706130089;0.434721572297614;0.494150678521292;0.556855404773046;0.619092185306505;0.677585400093589;0.73093121197941;0.776789892372485;0.814225549836219;0.84230229293402;0.863827795975667;0.883013570425831;0.903603182030884;0.927936359382312;0.953205428170332;0.976602714085166;0.99298081422555;1;0.99578848853533;0.978006551240056;0.946654188114179;0.900327562002808;0.84651380439869;0.791764155357979;0.744033692091717;0.70846981750117;0.683200748713149;0.662611137108095;0.642489471221338;0.619560131024801;0.594291062236781;0.56902199344876;0.545156761815629;0.525035095928872;0.509592887225082;0.499298081422555;0.494618624239588;0.496490407112775;0.503977538605522;0.516612072999532;0.533458118858212;0.55357978474497;0.5774450163781;0.604585868039307;0.635002339728591;0.668226485727656;0.700982686008423;0.728591483387927;0.747777257838091;0.755264389330838;0.752456715021058;0.744033692091717;0.7323350491343;0.720168460458587;0.708937763219467;0.69864295741694;0.689284043051006;0.680393074403369;0.669162377164249;0.651380439868975;0.623303696771174;0.582124473561067;0.532522227421619;0.479644361254095;0.428638277959757",
            "LightScheduleWerktag": " .067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.187;0.187;0.187;0.187;0.394;0.394;0.394;0.394;0.44;0.44;0.44;0.44;0.393;0.393;0.393;0.393;0.172;0.172;0.172;0.172;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.206;0.206;0.206;0.206;0.439;0.439;0.439;0.439;0.616;0.616;0.616;0.616;0.829;0.829;0.829;0.829;0.986;0.986;0.986;0.986;1;1;1;1;0.692;0.692;0.692;0.692;0.384;0.384;0.384;0.384;0.16;0.16;0.16;0.16",
            "LightScheduleSamstag": " .067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.187;0.187;0.187;0.187;0.394;0.394;0.394;0.394;0.44;0.44;0.44;0.44;0.393;0.393;0.393;0.393;0.172;0.172;0.172;0.172;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.206;0.206;0.206;0.206;0.439;0.439;0.439;0.439;0.616;0.616;0.616;0.616;0.829;0.829;0.829;0.829;0.986;0.986;0.986;0.986;1;1;1;1;0.692;0.692;0.692;0.692;0.384;0.384;0.384;0.384;0.16;0.16;0.16;0.16",
            "LightScheduleSonntag": " .067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.187;0.187;0.187;0.187;0.394;0.394;0.394;0.394;0.44;0.44;0.44;0.44;0.393;0.393;0.393;0.393;0.172;0.172;0.172;0.172;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.206;0.206;0.206;0.206;0.439;0.439;0.439;0.439;0.616;0.616;0.616;0.616;0.829;0.829;0.829;0.829;0.986;0.986;0.986;0.986;1;1;1;1;0.692;0.692;0.692;0.692;0.384;0.384;0.384;0.384;0.16;0.16;0.16;0.16",
            "LightScheduleFeiertag": " .067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.067;0.187;0.187;0.187;0.187;0.394;0.394;0.394;0.394;0.44;0.44;0.44;0.44;0.393;0.393;0.393;0.393;0.172;0.172;0.172;0.172;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.119;0.206;0.206;0.206;0.206;0.439;0.439;0.439;0.439;0.616;0.616;0.616;0.616;0.829;0.829;0.829;0.829;0.986;0.986;0.986;0.986;1;1;1;1;0.692;0.692;0.692;0.692;0.384;0.384;0.384;0.384;0.16;0.16;0.16;0.16",
            "PeopleScheduleWerktag": " 1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;0.85;0.85;0.85;0.85;0.39;0.39;0.39;0.39;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.3;0.3;0.3;0.3;0.52;0.52;0.52;0.52;0.87;0.87;0.87;0.87;0.87;0.87;0.87;0.87;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1",
            "PeopleScheduleSamstag": " 1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;0.85;0.85;0.85;0.85;0.39;0.39;0.39;0.39;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.3;0.3;0.3;0.3;0.52;0.52;0.52;0.52;0.87;0.87;0.87;0.87;0.87;0.87;0.87;0.87;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1",
            "PeopleScheduleSonntag": " 1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;0.85;0.85;0.85;0.85;0.39;0.39;0.39;0.39;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.3;0.3;0.3;0.3;0.52;0.52;0.52;0.52;0.87;0.87;0.87;0.87;0.87;0.87;0.87;0.87;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1",
            "PeopleScheduleFeiertag": " 1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;0.85;0.85;0.85;0.85;0.39;0.39;0.39;0.39;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.25;0.3;0.3;0.3;0.3;0.52;0.52;0.52;0.52;0.87;0.87;0.87;0.87;0.87;0.87;0.87;0.87;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1",
            "PeopleActivityScheduleWerktag": " 120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120",
            "PeopleActivityScheduleSamstag": " 120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120",
            "PeopleActivityScheduleSonntag": " 120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120",
            "PeopleActivityScheduleFeiertag": " 120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120;120",
            "Holidays": "-",
            "area_bgf_import": "2515",
            "NRF/BGF": "0.837",
            "selected_ratio": "BKI 2015 - Mehrfamilienhaeuser 6 -19 WE ",
            "is_custom_ratio": "false",
            "is_imported": "false",
            "ElectricEquipmentSchedule": "SLP BDEW H0 Sommer (Wohnen)",
            "LightSchedule": "DOE Prototype Building: Midrise Apartment",
            "PeopleSchedule": "DOE Prototype Building: MidriseApartment",
            "PeopleActivitySchedule": "DOE Prototype Building: MidriseApartment",
            "is_custom_ElectricEquipment": "false",
            "is_custom_Light": "false",
            "is_custom_People": "false",
            "is_custom_PeopleActivity": "false"
         },
         "measure_dir_name": "AddingInternalLoads"
      },
      {
         "arguments": {
            "wrg": "None",
            "latent": "1",
            "sensible": "0.7",
            "ach": "0.3627",
            "hvacSchedWerktag": " 1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1",
            "hvacSchedSamstag": " 1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1",
            "hvacSchedSonntag": " 1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1",
            "hvacSchedFeiertag": " 1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1",
            "Holidays": "-",
            "hvacSchedule": "DOE Prototype Building: Highrise Apartment",
            "is_custom_hvac": "false",
            "zoneHeatingTempSchedWerktag": " 18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18.5;18.5;19;19;19.5;19.5;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;18;18;18;18;18;18;18;18",
            "zoneHeatingTempSchedSamstag": " 18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18.5;18.5;19;19;19.5;19.5;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;18;18;18;18;18;18;18;18",
            "zoneHeatingTempSchedSonntag": " 18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18.5;18.5;19;19;19.5;19.5;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;18;18;18;18;18;18;18;18",
            "zoneHeatingTempSchedFeiertag": " 18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18.5;18.5;19;19;19.5;19.5;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;18;18;18;18;18;18;18;18",
            "zoneCoolingTempSchedWerktag": " 26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26",
            "zoneCoolingTempSchedSamstag": " 26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26",
            "zoneCoolingTempSchedSonntag": " 26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26",
            "zoneCoolingTempSchedFeiertag": " 26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26",
            "hotWaterTempSetpoint": "82",
            "hotWaterDeltaT": "11",
            "coldWaterTempSetpoint": "10",
            "coldWaterDeltaT": "5",
            "fanPressureRiseSupply": "750",
            "fanPressureRiseReturn": "750",
            "system_type": "1"
         },
         "measure_dir_name": "AddDetailedHVAC"
      },
      {
         "arguments": {
            "AirChangesPerHour": "0.03627"
         },
         "measure_dir_name": "AddingInfiltration"
      },
      {
         "arguments": {
            "heatingTemp": "Tag 20\u00B0C. Nacht 18\u00B0C",
            "coolingTemp": "Konstant 26\u00B0C",
            "is_custom_heating": "false",
            "is_custom_cooling": "false",
            "zoneHeatingTempScheduleWerktag": " 18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18.5;18.5;19;19;19.5;19.5;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;18;18;18;18;18;18;18;18",
            "zoneHeatingTempScheduleSamstag": " 18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18.5;18.5;19;19;19.5;19.5;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;18;18;18;18;18;18;18;18",
            "zoneHeatingTempScheduleSonntag": " 18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18.5;18.5;19;19;19.5;19.5;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;18;18;18;18;18;18;18;18",
            "zoneHeatingTempScheduleFeiertag": " 18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18;18.5;18.5;19;19;19.5;19.5;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;18;18;18;18;18;18;18;18",
            "zoneCoolingTempScheduleWerktag": " 26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26",
            "zoneCoolingTempScheduleSamstag": " 26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26",
            "zoneCoolingTempScheduleSonntag": " 26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26",
            "zoneCoolingTempScheduleFeiertag": " 26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26;26",
            "Holidays": "-"
         },
         "measure_dir_name": "AddingTemperatureSetpoints"
      },
      {
         "arguments": {
            "Azimuth": "90",
            "Slope": "10",
            "CellEfficiency": "0.2",
            "InverterEfficiency": "0.83",
            "FractionActiveSurfaceArea": "1"
         },
         "measure_dir_name": "AddingPhotovoltaic"
      },
      {
         "arguments": {
            "pathtosave": "$GENSIM_PATH$\\Output",
            "FileName": "Model"
         },
         "measure_dir_name": "SaveModel"
      },
      {
         "arguments": {
            "VentilationACH": "1",
            "MinIndoorTemperature": "25",
            "DeltaT": "0"
         },
         "measure_dir_name": "InjectZoneVentilationIDF"
      },
      {
         "arguments": {
            "HeatRecoveryType": "None",
            "SensibleEffectiveness": "0.7",
            "LatentEffectiveness": "1",
            "ACH": "0.3627"
         },
         "measure_dir_name": "InjectIdealLoadParametersIDF"
      },
      {
         "arguments": {
         },
         "measure_dir_name": "InjectRadiantSurfacesIDF"
      },
      {
         "arguments": {
            "Timestep": "4",
            "DayToStartSimulation": "Sunday",
            "HeatingSizingFactor": "1.25",
            "CoolingSizingFactor": "1.15"
         },
         "measure_dir_name": "SetMeters"
      }
   ]
}
