{
   "steps": [
      {
         "arguments": {
            "include_zone_details": "0",
            "include_detailed_hvac": "0",
            "ventilation_type": "2",
            "generate_geometry_selection": "1",
            "ventilation_lead_time": "1",
            "ventilation_follow_up_time": "1",
            "conditioned_floor_height": "3.25",
            "air_changes_input": "1.5",
            "include_window_ventilation": "1",
            "include_infiltration": "1",
            "include_shading_control": "1",
            "include_lighting_control": "1"
         },
         "measure_dir_name": "custom_export_params"
      },
      {
         "arguments": {
            "floor_to_floor_height": "3.5",
            "window_to_wall_ratio_north": "0.4",
            "window_to_wall_ratio_east": "0.6",
            "window_to_wall_ratio_south": "0.4",
            "window_to_wall_ratio_west": "0.6"
         },
         "measure_dir_name": "add_geometry"
      },
      {
         "arguments": {
            "electric_equipment_power_per_floor_area": "3.4",
            "lighting_power_per_floor_area": "8",
            "floor_area_per_person": "5",
            "electric_equipment_sched_weekday": " .23;0.23;0.23;0.23;0.215;0.215;0.215;0.215;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.23;0.23;0.23;0.23;0.584;0.584;0.584;0.584;0.81;0.81;0.81;0.81;0.451;0.451;0.451;0.451;0.451;0.451;0.451;0.451;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.287;0.462;0.462;0.462;0.462;0.567;0.567;0.567;0.567;0.613;0.613;0.613;0.613;0.747;0.747;0.747;0.747;0.76;0.76;0.76;0.76;0.455;0.455;0.455;0.455;0.26;0.26;0.26;0.26",
            "electric_equipment_sched_saturday": " .23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.33;0.33;0.33;0.33;0.554;0.554;0.554;0.554;0.78;0.78;0.78;0.78;0.584;0.584;0.584;0.584;0.323;0.323;0.323;0.323;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.308;0.406;0.406;0.406;0.406;0.567;0.567;0.567;0.567;0.583;0.583;0.583;0.583;0.702;0.702;0.702;0.702;0.73;0.73;0.73;0.73;0.455;0.455;0.455;0.455;0.26;0.26;0.26;0.26",
            "electric_equipment_sched_sunday": " .26;0.26;0.26;0.26;0.26;0.26;0.26;0.26;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.33;0.33;0.33;0.33;0.584;0.584;0.584;0.584;0.78;0.78;0.78;0.78;0.554;0.554;0.554;0.554;0.323;0.323;0.323;0.323;0.323;0.323;0.323;0.323;0.323;0.323;0.323;0.323;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.391;0.391;0.391;0.391;0.537;0.537;0.537;0.537;0.583;0.583;0.583;0.583;0.732;0.732;0.732;0.732;0.7;0.7;0.7;0.7;0.425;0.425;0.425;0.425;0.26;0.26;0.26;0.26",
            "electric_equipment_sched_holiday": " .26;0.26;0.26;0.26;0.26;0.26;0.26;0.26;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.33;0.33;0.33;0.33;0.584;0.584;0.584;0.584;0.78;0.78;0.78;0.78;0.554;0.554;0.554;0.554;0.323;0.323;0.323;0.323;0.323;0.323;0.323;0.323;0.323;0.323;0.323;0.323;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.293;0.391;0.391;0.391;0.391;0.537;0.537;0.537;0.537;0.583;0.583;0.583;0.583;0.732;0.732;0.732;0.732;0.7;0.7;0.7;0.7;0.425;0.425;0.425;0.425;0.26;0.26;0.26;0.26",
            "lighting_sched_weekday": " .214;0.214;0.214;0.214;0.164;0.164;0.164;0.164;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.214;0.214;0.214;0.214;0.428;0.428;0.428;0.428;0.542;0.542;0.542;0.542;0.428;0.428;0.428;0.428;0.428;0.428;0.428;0.428;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.271;0.649;0.649;0.649;0.649;0.863;0.863;0.863;0.863;0.97;0.97;0.97;0.97;0.863;0.863;0.863;0.863;0.649;0.649;0.649;0.649;0.321;0.321;0.321;0.321",
            "lighting_sched_saturday": " .242;0.242;0.242;0.242;0.242;0.242;0.242;0.242;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.107;0.377;0.377;0.377;0.377;0.377;0.377;0.377;0.377;0.512;0.512;0.512;0.512;0.512;0.512;0.512;0.512;0.377;0.377;0.377;0.377;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.306;0.775;0.775;0.775;0.775;0.91;0.91;0.91;0.91;0.91;0.91;0.91;0.91;0.91;0.91;0.91;0.91;0.775;0.775;0.775;0.775;0.377;0.377;0.377;0.377",
            "lighting_sched_sunday": " .272;0.272;0.272;0.272;0.272;0.272;0.272;0.272;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.377;0.377;0.377;0.377;0.407;0.407;0.407;0.407;0.512;0.512;0.512;0.512;0.482;0.482;0.482;0.482;0.377;0.377;0.377;0.377;0.321;0.321;0.321;0.321;0.321;0.321;0.321;0.321;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.745;0.745;0.745;0.745;0.91;0.91;0.91;0.91;0.94;0.94;0.94;0.94;0.88;0.88;0.88;0.88;0.745;0.745;0.745;0.745;0.377;0.377;0.377;0.377",
            "lighting_sched_holiday": " .272;0.272;0.272;0.272;0.272;0.272;0.272;0.272;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.137;0.377;0.377;0.377;0.377;0.407;0.407;0.407;0.407;0.512;0.512;0.512;0.512;0.482;0.482;0.482;0.482;0.377;0.377;0.377;0.377;0.321;0.321;0.321;0.321;0.321;0.321;0.321;0.321;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.291;0.745;0.745;0.745;0.745;0.91;0.91;0.91;0.91;0.94;0.94;0.94;0.94;0.88;0.88;0.88;0.88;0.745;0.745;0.745;0.745;0.377;0.377;0.377;0.377",
            "people_sched_weekday": " .725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.56;0.56;0.56;0.56;0.316;0.316;0.316;0.316;0.316;0.316;0.316;0.316;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.151;0.23;0.23;0.23;0.23;0.395;0.395;0.395;0.395;0.395;0.395;0.395;0.395;0.395;0.395;0.395;0.395;0.56;0.56;0.56;0.56;0.56;0.56;0.56;0.56;0.646;0.646;0.646;0.646;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725",
            "people_sched_saturday": " .725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.725;0.56;0.56;0.56;0.56;0.388;0.388;0.388;0.388;0.388;0.388;0.388;0.388;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.388;0.388;0.388;0.388;0.425;0.425;0.425;0.425;0.635;0.635;0.635;0.635;0.635;0.635;0.635;0.635;0.56;0.56;0.56;0.56;0.56;0.56;0.56;0.56;0.56;0.56;0.56;0.56",
            "people_sched_sunday": " .665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.56;0.56;0.56;0.56;0.448;0.448;0.448;0.448;0.388;0.388;0.388;0.388;0.29;0.29;0.29;0.29;0.29;0.29;0.29;0.29;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.23;0.23;0.23;0.23;0.358;0.358;0.358;0.358;0.365;0.365;0.365;0.365;0.635;0.635;0.635;0.635;0.635;0.635;0.635;0.635;0.59;0.59;0.59;0.59;0.59;0.59;0.59;0.59;0.59;0.59;0.59;0.59",
            "people_sched_holiday": " .665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.665;0.56;0.56;0.56;0.56;0.448;0.448;0.448;0.448;0.388;0.388;0.388;0.388;0.29;0.29;0.29;0.29;0.29;0.29;0.29;0.29;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.23;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.2;0.23;0.23;0.23;0.23;0.358;0.358;0.358;0.358;0.365;0.365;0.365;0.365;0.635;0.635;0.635;0.635;0.635;0.635;0.635;0.635;0.59;0.59;0.59;0.59;0.59;0.59;0.59;0.59;0.59;0.59;0.59;0.59",
            "people_activity_sched_weekday": " 140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140",
            "people_activity_sched_saturday": " 140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140",
            "people_activity_sched_sunday": " 140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140",
            "people_activity_sched_holiday": " 140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140;140",
            "nfa_gfa_ratio": "0.835",
            "nfa_gfa_ratio_selection": "BKI Nutzungstyp - Mehrfamilienh$ae$user > 20 WE ",
            "is_custom_ratio": "false",
            "electric_equipment_sched_selection": "DOE Prototype Building: Large Hotel",
            "lighting_sched_selection": "DOE Prototype Building: Large Hotel",
            "people_sched_selection": "DOE Prototype Building: Large Hotel",
            "people_activity_sched_selection": "DIN 18599: Standard",
            "is_custom_electric_equipment": "false",
            "is_custom_lighting": "false",
            "is_custom_people": "false",
            "is_custom_people_activity": "false"
         },
         "measure_dir_name": "add_internal_loads"
      },
      {
         "arguments": {
            "heat_recovery_method": "Sensible",
            "latent_efficiency": "1",
            "sensible_efficiency": "0.4",
            "ach_per_hour": "1.5",
            "nfa_gfa_ratio": "0.91",
            "floor_height_ratio": 0.928571428571429,
            "hvac_sched_weekday": " 1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1",
            "hvac_sched_saturday": " 1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1",
            "hvac_sched_sunday": " 1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1",
            "hvac_sched_holiday": " 1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1;1",
            "hvac_sched_selection": "Nach Anwesenheit Personen",
            "is_custom_hvac": "false",
            "zone_heating_temp_sched_weekday": " 20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20",
            "zone_heating_temp_sched_saturday": " 20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20",
            "zone_heating_temp_sched_sunday": " 20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20",
            "zone_heating_temp_sched_holiday": " 20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20",
            "zone_cooling_temp_sched_weekday": " 25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25",
            "zone_cooling_temp_sched_saturday": " 25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25",
            "zone_cooling_temp_sched_sunday": " 25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25",
            "zone_cooling_temp_sched_holiday": " 25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25",
            "hot_water_temp_setpoint": "82",
            "hot_water_temp_diff": "11",
            "cold_water_temp_setpoint": "10",
            "cold_water_temp_diff": "5",
            "supply_fan_pressure_rise": "750",
            "return_fan_pressure_rise": "750",
            "system_type": "2"
         },
         "measure_dir_name": "add_detailed_hvac"
      },
      {
         "arguments": {
            "solar_setpoint": "180"
         },
         "measure_dir_name": "add_shading_controls"
      },
      {
         "arguments": {
            "air_changes": "0.1",
            "nfa_gfa_ratio": "0.91",
            "floor_height_ratio": 0.928571428571429
         },
         "measure_dir_name": "add_infiltration"
      },
      {
         "arguments": {
            "daylighting_setpoint": "500"
         },
         "measure_dir_name": "add_lighting_controls"
      },
      {
         "arguments": {
            "heating_temp_selection": "Eigenes Profil 2 Heizung",
            "cooling_temp_selection": "Eigenes Profil 2 K$ue$hlung",
            "is_custom_heating": "true",
            "is_custom_cooling": "true",
            "zone_heating_temp_sched_weekday": " 20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20",
            "zone_heating_temp_sched_saturday": " 20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20",
            "zone_heating_temp_sched_sunday": " 20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20",
            "zone_heating_temp_sched_holiday": " 20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20;20",
            "zone_cooling_temp_sched_weekday": " 25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25",
            "zone_cooling_temp_sched_saturday": " 25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25",
            "zone_cooling_temp_sched_sunday": " 25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25",
            "zone_cooling_temp_sched_holiday": " 25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25;25"
         },
         "measure_dir_name": "add_temperature_setpoints"
      },
      {
         "arguments": {
            "air_changes": "1",
            "min_indoor_temperature": "24",
            "temperature_difference": "0"
         },
         "measure_dir_name": "inject_zone_ventilation_idf"
      },
      {
         "arguments": {
            "heat_recovery_type": "Sensible",
            "sensible_efficiency": "0.4",
            "latent_efficiency": "1",
            "air_changes": "1.5",
            "nfa_gfa_ratio": "0.91",
            "floor_height_ratio": 0.928571428571429
         },
         "measure_dir_name": "inject_ideal_load_parameters_idf"
      }
   ]
}
